Clear
Set DefaultBaseFrequency=60

new object=circuit.dn25b
~ basekv=13.8 pu=1 phases=3 bus1=B136 Angle=0 MVAsc3=20000 MVASC1=21000

new linecode.LC136_1 nphases = 3
~ r1=1e-4 r0=1e-4 x1=0.000 x0=0.000 c1=0.000 c0=0.000
new linecode.LC1_2 nphases = 3
~ rmatrix = (0.38448 | 0.054 0.38448 | 0.054 0.054 0.38448)
~ xmatrix = (0.86481 | 0.4302 0.86481 | 0.405 0.4824 0.86481)
new linecode.LC2_3 nphases = 3
~ rmatrix = (0.0542 | 0.003 0.0542 | 0.003 0.003 0.0542)
~ xmatrix = (0.0499 | 0.0239 0.0499 | 0.0225 0.0268 0.0499)
new linecode.LC3_4 nphases = 3
~ rmatrix = (0.04272 | 0.006 0.04272 | 0.006 0.006 0.04272)
~ xmatrix = (0.09609 | 0.0478 0.09609 | 0.045 0.0536 0.09609)
new linecode.LC3_5 nphases = 3
~ rmatrix = (0.017088 | 0.0024 0.017088 | 0.0024 0.0024 0.017088)
~ xmatrix = (0.038436 | 0.01912 0.038436 | 0.018 0.02144 0.038436)
new linecode.LC5_6 nphases = 3
~ rmatrix = (0.08544 | 0.012 0.08544 | 0.012 0.012 0.08544)
~ xmatrix = (0.19218 | 0.0956 0.19218 | 0.09 0.1072 0.19218)
new linecode.LC6_7 nphases = 3
~ rmatrix = (0.08544 | 0.012 0.08544 | 0.012 0.012 0.08544)
~ xmatrix = (0.19218 | 0.0956 0.19218 | 0.09 0.1072 0.19218)
new linecode.LC7_8 nphases = 3
~ rmatrix = (0.08544 | 0.012 0.08544 | 0.012 0.012 0.08544)
~ xmatrix = (0.19218 | 0.0956 0.19218 | 0.09 0.1072 0.19218)
new linecode.LC8_9 nphases = 3
~ rmatrix = (0.004272 | 0.0006 0.004272 | 0.0006 0.0006 0.004272)
~ xmatrix = (0.009609 | 0.00478 0.009609 | 0.0045 0.00536 0.009609)
new linecode.LC9_10 nphases = 3
~ rmatrix = (0.02136 | 0.003 0.02136 | 0.003 0.003 0.02136)
~ xmatrix = (0.048045 | 0.0239 0.048045 | 0.0225 0.0268 0.048045)
new linecode.LC10_11 nphases = 3
~ rmatrix = (0.1644 | 0.006 0.1644 | 0.006 0.006 0.1644)
~ xmatrix = (0.1006 | 0.0478 0.1006 | 0.045 0.0536 0.1006)
new linecode.LC11_12 nphases = 3
~ rmatrix = (0.09864 | 0.0036 0.09864 | 0.0036 0.0036 0.09864)
~ xmatrix = (0.06036 | 0.02868 0.06036 | 0.027 0.03216 0.06036)
new linecode.LC12_13 nphases = 3
~ rmatrix = (0.04932 | 0.0018 0.04932 | 0.0018 0.0018 0.04932)
~ xmatrix = (0.03018 | 0.01434 0.03018 | 0.0135 0.01608 0.03018)
new linecode.LC13_14 nphases = 3
~ rmatrix = (0.26304 | 0.0096 0.26304 | 0.0096 0.0096 0.26304)
~ xmatrix = (0.16096 | 0.07648 0.16096 | 0.072 0.08576 0.16096)
new linecode.LC14_15 nphases = 3
~ rmatrix = (0.04932 | 0.0018 0.04932 | 0.0018 0.0018 0.04932)
~ xmatrix = (0.03018 | 0.01434 0.03018 | 0.0135 0.01608 0.03018)
new linecode.LC12_16 nphases = 3
~ rmatrix = (0.01644 | 0.0006 0.01644 | 0.0006 0.0006 0.01644)
~ xmatrix = (0.01006 | 0.00478 0.01006 | 0.0045 0.00536 0.01006)
new linecode.LC16_17 nphases = 3
~ rmatrix = (0.03288 | 0.0012 0.03288 | 0.0012 0.0012 0.03288)
~ xmatrix = (0.02012 | 0.00956 0.02012 | 0.009 0.01072 0.02012)
new linecode.LC17_18 nphases = 3
~ rmatrix = (0.06576 | 0.0024 0.06576 | 0.0024 0.0024 0.06576)
~ xmatrix = (0.04024 | 0.01912 0.04024 | 0.018 0.02144 0.04024)
new linecode.LC18_19 nphases = 3
~ rmatrix = (0.04336 | 0.0024 0.04336 | 0.0024 0.0024 0.04336)
~ xmatrix = (0.03992 | 0.01912 0.03992 | 0.018 0.02144 0.03992)
new linecode.LC19_20 nphases = 3
~ rmatrix = (0.0542 | 0.003 0.0542 | 0.003 0.003 0.0542)
~ xmatrix = (0.0499 | 0.0239 0.0499 | 0.0225 0.0268 0.0499)
new linecode.LC20_21 nphases = 3
~ rmatrix = (0.1626 | 0.009 0.1626 | 0.009 0.009 0.1626)
~ xmatrix = (0.1497 | 0.0717 0.1497 | 0.0675 0.0804 0.1497)
new linecode.LC19_22 nphases = 3
~ rmatrix = (0.012816 | 0.0018 0.012816 | 0.0018 0.0018 0.012816)
~ xmatrix = (0.028827 | 0.01434 0.028827 | 0.0135 0.01608 0.028827)
new linecode.LC11_23 nphases = 3
~ rmatrix = (0.029904 | 0.0042 0.029904 | 0.0042 0.0042 0.029904)
~ xmatrix = (0.067263 | 0.03346 0.067263 | 0.0315 0.03752 0.067263)
new linecode.LC23_24 nphases = 3
~ rmatrix = (0.0822 | 0.003 0.0822 | 0.003 0.003 0.0822)
~ xmatrix = (0.0503 | 0.0239 0.0503 | 0.0225 0.0268 0.0503)
new linecode.LC24_25 nphases = 3
~ rmatrix = (0.03288 | 0.0012 0.03288 | 0.0012 0.0012 0.03288)
~ xmatrix = (0.02012 | 0.00956 0.02012 | 0.009 0.01072 0.02012)
new linecode.LC25_26 nphases = 3
~ rmatrix = (0.04932 | 0.0018 0.04932 | 0.0018 0.0018 0.04932)
~ xmatrix = (0.03018 | 0.01434 0.03018 | 0.0135 0.01608 0.03018)
new linecode.LC26_27 nphases = 3
~ rmatrix = (0.06504 | 0.0036 0.06504 | 0.0036 0.0036 0.06504)
~ xmatrix = (0.05988 | 0.02868 0.05988 | 0.027 0.03216 0.05988)
new linecode.LC27_28 nphases = 3
~ rmatrix = (0.04336 | 0.0024 0.04336 | 0.0024 0.0024 0.04336)
~ xmatrix = (0.03992 | 0.01912 0.03992 | 0.018 0.02144 0.03992)
new linecode.LC28_29 nphases = 3
~ rmatrix = (0.02168 | 0.0012 0.02168 | 0.0012 0.0012 0.02168)
~ xmatrix = (0.01996 | 0.00956 0.01996 | 0.009 0.01072 0.01996)
new linecode.LC29_30 nphases = 3
~ rmatrix = (0.13008 | 0.0072 0.13008 | 0.0072 0.0072 0.13008)
~ xmatrix = (0.11976 | 0.05736 0.11976 | 0.054 0.06432 0.11976)
new linecode.LC30_31 nphases = 3
~ rmatrix = (0.02168 | 0.0012 0.02168 | 0.0012 0.0012 0.02168)
~ xmatrix = (0.01996 | 0.00956 0.01996 | 0.009 0.01072 0.01996)
new linecode.LC29_32 nphases = 3
~ rmatrix = (0.03288 | 0.0012 0.03288 | 0.0012 0.0012 0.03288)
~ xmatrix = (0.02012 | 0.00956 0.02012 | 0.009 0.01072 0.02012)
new linecode.LC27_33 nphases = 3
~ rmatrix = (0.00822 | 0.0003 0.00822 | 0.0003 0.0003 0.00822)
~ xmatrix = (0.00503 | 0.00239 0.00503 | 0.00225 0.00268 0.00503)
new linecode.LC33_34 nphases = 3
~ rmatrix = (0.0411 | 0.0015 0.0411 | 0.0015 0.0015 0.0411)
~ xmatrix = (0.02515 | 0.01195 0.02515 | 0.01125 0.0134 0.02515)
new linecode.LC34_35 nphases = 3
~ rmatrix = (0.004272 | 0.0006 0.004272 | 0.0006 0.0006 0.004272)
~ xmatrix = (0.009609 | 0.00478 0.009609 | 0.0045 0.00536 0.009609)
new linecode.LC24_36 nphases = 3
~ rmatrix = (0.029904 | 0.0042 0.029904 | 0.0042 0.0042 0.029904)
~ xmatrix = (0.067263 | 0.03346 0.067263 | 0.0315 0.03752 0.067263)
new linecode.LC36_37 nphases = 3
~ rmatrix = (0.004272 | 0.0006 0.004272 | 0.0006 0.0006 0.004272)
~ xmatrix = (0.009609 | 0.00478 0.009609 | 0.0045 0.00536 0.009609)
new linecode.LC37_38 nphases = 3
~ rmatrix = (0.004272 | 0.0006 0.004272 | 0.0006 0.0006 0.004272)
~ xmatrix = (0.009609 | 0.00478 0.009609 | 0.0045 0.00536 0.009609)
new linecode.LC38_39 nphases = 3
~ rmatrix = (0.029904 | 0.0042 0.029904 | 0.0042 0.0042 0.029904)
~ xmatrix = (0.067263 | 0.03346 0.067263 | 0.0315 0.03752 0.067263)
new linecode.LC39_40 nphases = 3
~ rmatrix = (0.04272 | 0.006 0.04272 | 0.006 0.006 0.04272)
~ xmatrix = (0.09609 | 0.0478 0.09609 | 0.045 0.0536 0.09609)
new linecode.LC39_41 nphases = 3
~ rmatrix = (0.09864 | 0.0036 0.09864 | 0.0036 0.0036 0.09864)
~ xmatrix = (0.06036 | 0.02868 0.06036 | 0.027 0.03216 0.06036)
new linecode.LC41_42 nphases = 3
~ rmatrix = (0.0822 | 0.003 0.0822 | 0.003 0.003 0.0822)
~ xmatrix = (0.0503 | 0.0239 0.0503 | 0.0225 0.0268 0.0503)
new linecode.LC41_43 nphases = 3
~ rmatrix = (0.01644 | 0.0006 0.01644 | 0.0006 0.0006 0.01644)
~ xmatrix = (0.01006 | 0.00478 0.01006 | 0.0045 0.00536 0.01006)
new linecode.LC43_44 nphases = 3
~ rmatrix = (0.012816 | 0.0018 0.012816 | 0.0018 0.0018 0.012816)
~ xmatrix = (0.028827 | 0.01434 0.028827 | 0.0135 0.01608 0.028827)
new linecode.LC41_45 nphases = 3
~ rmatrix = (0.017088 | 0.0024 0.017088 | 0.0024 0.0024 0.017088)
~ xmatrix = (0.038436 | 0.01912 0.038436 | 0.018 0.02144 0.038436)
new linecode.LC45_46 nphases = 3
~ rmatrix = (0.025632 | 0.0036 0.025632 | 0.0036 0.0036 0.025632)
~ xmatrix = (0.057654 | 0.02868 0.057654 | 0.027 0.03216 0.057654)
new linecode.LC39_47 nphases = 3
~ rmatrix = (0.008544 | 0.0012 0.008544 | 0.0012 0.0012 0.008544)
~ xmatrix = (0.019218 | 0.00956 0.019218 | 0.009 0.01072 0.019218)
new linecode.LC47_48 nphases = 3
~ rmatrix = (0.051264 | 0.0072 0.051264 | 0.0072 0.0072 0.051264)
~ xmatrix = (0.115308 | 0.05736 0.115308 | 0.054 0.06432 0.115308)
new linecode.LC48_49 nphases = 3
~ rmatrix = (0.02136 | 0.003 0.02136 | 0.003 0.003 0.02136)
~ xmatrix = (0.048045 | 0.0239 0.048045 | 0.0225 0.0268 0.048045)
new linecode.LC49_50 nphases = 3
~ rmatrix = (0.008544 | 0.0012 0.008544 | 0.0012 0.0012 0.008544)
~ xmatrix = (0.019218 | 0.00956 0.019218 | 0.009 0.01072 0.019218)
new linecode.LC50_51 nphases = 3
~ rmatrix = (0.072624 | 0.0102 0.072624 | 0.0102 0.0102 0.072624)
~ xmatrix = (0.163353 | 0.08126 0.163353 | 0.0765 0.09112 0.163353)
new linecode.LC51_52 nphases = 3
~ rmatrix = (0.04272 | 0.006 0.04272 | 0.006 0.006 0.04272)
~ xmatrix = (0.09609 | 0.0478 0.09609 | 0.045 0.0536 0.09609)
new linecode.LC49_53 nphases = 3
~ rmatrix = (0.09864 | 0.0036 0.09864 | 0.0036 0.0036 0.09864)
~ xmatrix = (0.06036 | 0.02868 0.06036 | 0.027 0.03216 0.06036)
new linecode.LC53_54 nphases = 3
~ rmatrix = (0.04932 | 0.0018 0.04932 | 0.0018 0.0018 0.04932)
~ xmatrix = (0.03018 | 0.01434 0.03018 | 0.0135 0.01608 0.03018)
new linecode.LC54_55 nphases = 3
~ rmatrix = (0.21372 | 0.0078 0.21372 | 0.0078 0.0078 0.21372)
~ xmatrix = (0.13078 | 0.06214 0.13078 | 0.0585 0.06968 0.13078)
new linecode.LC55_56 nphases = 3
~ rmatrix = (0.03288 | 0.0012 0.03288 | 0.0012 0.0012 0.03288)
~ xmatrix = (0.02012 | 0.00956 0.02012 | 0.009 0.01072 0.02012)
new linecode.LC53_57 nphases = 3
~ rmatrix = (0.13152 | 0.0048 0.13152 | 0.0048 0.0048 0.13152)
~ xmatrix = (0.08048 | 0.03824 0.08048 | 0.036 0.04288 0.08048)
new linecode.LC57_58 nphases = 3
~ rmatrix = (0.0542 | 0.003 0.0542 | 0.003 0.003 0.0542)
~ xmatrix = (0.0499 | 0.0239 0.0499 | 0.0225 0.0268 0.0499)
new linecode.LC58_59 nphases = 3
~ rmatrix = (0.06504 | 0.0036 0.06504 | 0.0036 0.0036 0.06504)
~ xmatrix = (0.05988 | 0.02868 0.05988 | 0.027 0.03216 0.05988)
new linecode.LC58_60 nphases = 3
~ rmatrix = (0.02168 | 0.0012 0.02168 | 0.0012 0.0012 0.02168)
~ xmatrix = (0.01996 | 0.00956 0.01996 | 0.009 0.01072 0.01996)
new linecode.LC60_61 nphases = 3
~ rmatrix = (0.017088 | 0.0024 0.017088 | 0.0024 0.0024 0.017088)
~ xmatrix = (0.038436 | 0.01912 0.038436 | 0.018 0.02144 0.038436)
new linecode.LC49_62 nphases = 3
~ rmatrix = (0.004272 | 0.0006 0.004272 | 0.0006 0.0006 0.004272)
~ xmatrix = (0.009609 | 0.00478 0.009609 | 0.0045 0.00536 0.009609)
new linecode.LC62_63 nphases = 3
~ rmatrix = (0.02136 | 0.003 0.02136 | 0.003 0.003 0.02136)
~ xmatrix = (0.048045 | 0.0239 0.048045 | 0.0225 0.0268 0.048045)
new linecode.LC63_64 nphases = 3
~ rmatrix = (0.022701 | 0.0018 0.022701 | 0.0018 0.0018 0.022701)
~ xmatrix = (0.030201 | 0.01434 0.030201 | 0.0135 0.01608 0.030201)
new linecode.LC64_65 nphases = 3
~ rmatrix = (0.015134 | 0.0012 0.015134 | 0.0012 0.0012 0.015134)
~ xmatrix = (0.020134 | 0.00956 0.020134 | 0.009 0.01072 0.020134)
new linecode.LC65_66 nphases = 3
~ rmatrix = (0.022701 | 0.0018 0.022701 | 0.0018 0.0018 0.022701)
~ xmatrix = (0.030201 | 0.01434 0.030201 | 0.0135 0.01608 0.030201)
new linecode.LC66_67 nphases = 3
~ rmatrix = (0.015134 | 0.0012 0.015134 | 0.0012 0.0012 0.015134)
~ xmatrix = (0.020134 | 0.00956 0.020134 | 0.009 0.01072 0.020134)
new linecode.LC67_68 nphases = 3
~ rmatrix = (0.04932 | 0.0018 0.04932 | 0.0018 0.0018 0.04932)
~ xmatrix = (0.03018 | 0.01434 0.03018 | 0.0135 0.01608 0.03018)
new linecode.LC68_69 nphases = 3
~ rmatrix = (0.03288 | 0.0012 0.03288 | 0.0012 0.0012 0.03288)
~ xmatrix = (0.02012 | 0.00956 0.02012 | 0.009 0.01072 0.02012)
new linecode.LC68_70 nphases = 3
~ rmatrix = (0.03288 | 0.0012 0.03288 | 0.0012 0.0012 0.03288)
~ xmatrix = (0.02012 | 0.00956 0.02012 | 0.009 0.01072 0.02012)
new linecode.LC70_71 nphases = 3
~ rmatrix = (0.037835 | 0.003 0.037835 | 0.003 0.003 0.037835)
~ xmatrix = (0.050335 | 0.0239 0.050335 | 0.0225 0.0268 0.050335)
new linecode.LC68_72 nphases = 3
~ rmatrix = (0.030268 | 0.0024 0.030268 | 0.0024 0.0024 0.030268)
~ xmatrix = (0.040268 | 0.01912 0.040268 | 0.018 0.02144 0.040268)
new linecode.LC72_73 nphases = 3
~ rmatrix = (0.030268 | 0.0024 0.030268 | 0.0024 0.0024 0.030268)
~ xmatrix = (0.040268 | 0.01912 0.040268 | 0.018 0.02144 0.040268)
new linecode.LC73_74 nphases = 3
~ rmatrix = (0.015134 | 0.0012 0.015134 | 0.0012 0.0012 0.015134)
~ xmatrix = (0.020134 | 0.00956 0.020134 | 0.009 0.01072 0.020134)
new linecode.LC74_75 nphases = 3
~ rmatrix = (0.083237 | 0.0066 0.083237 | 0.0066 0.0066 0.083237)
~ xmatrix = (0.110737 | 0.05258 0.110737 | 0.0495 0.05896 0.110737)
new linecode.LC75_76 nphases = 3
~ rmatrix = (0.008544 | 0.0012 0.008544 | 0.0012 0.0012 0.008544)
~ xmatrix = (0.019218 | 0.00956 0.019218 | 0.009 0.01072 0.019218)
new linecode.LC64_77 nphases = 3
~ rmatrix = (0.012816 | 0.0018 0.012816 | 0.0018 0.0018 0.012816)
~ xmatrix = (0.028827 | 0.01434 0.028827 | 0.0135 0.01608 0.028827)
new linecode.LC77_78 nphases = 3
~ rmatrix = (0.02136 | 0.003 0.02136 | 0.003 0.003 0.02136)
~ xmatrix = (0.048045 | 0.0239 0.048045 | 0.0225 0.0268 0.048045)
new linecode.LC78_79 nphases = 3
~ rmatrix = (0.029904 | 0.0042 0.029904 | 0.0042 0.0042 0.029904)
~ xmatrix = (0.067263 | 0.03346 0.067263 | 0.0315 0.03752 0.067263)
new linecode.LC79_80 nphases = 3
~ rmatrix = (0.029904 | 0.0042 0.029904 | 0.0042 0.0042 0.029904)
~ xmatrix = (0.067263 | 0.03346 0.067263 | 0.0315 0.03752 0.067263)
new linecode.LC80_81 nphases = 3
~ rmatrix = (0.012816 | 0.0018 0.012816 | 0.0018 0.0018 0.012816)
~ xmatrix = (0.028827 | 0.01434 0.028827 | 0.0135 0.01608 0.028827)
new linecode.LC81_82 nphases = 3
~ rmatrix = (0.012816 | 0.0018 0.012816 | 0.0018 0.0018 0.012816)
~ xmatrix = (0.028827 | 0.01434 0.028827 | 0.0135 0.01608 0.028827)
new linecode.LC82_83 nphases = 3
~ rmatrix = (0.0822 | 0.003 0.0822 | 0.003 0.003 0.0822)
~ xmatrix = (0.0503 | 0.0239 0.0503 | 0.0225 0.0268 0.0503)
new linecode.LC83_84 nphases = 3
~ rmatrix = (0.02136 | 0.003 0.02136 | 0.003 0.003 0.02136)
~ xmatrix = (0.048045 | 0.0239 0.048045 | 0.0225 0.0268 0.048045)
new linecode.LC83_85 nphases = 3
~ rmatrix = (0.012816 | 0.0018 0.012816 | 0.0018 0.0018 0.012816)
~ xmatrix = (0.028827 | 0.01434 0.028827 | 0.0135 0.01608 0.028827)
new linecode.LC85_86 nphases = 3
~ rmatrix = (0.012816 | 0.0018 0.012816 | 0.0018 0.0018 0.012816)
~ xmatrix = (0.028827 | 0.01434 0.028827 | 0.0135 0.01608 0.028827)
new linecode.LC86_129 nphases = 3
~ rmatrix = (0.008544 | 0.0012 0.008544 | 0.0012 0.0012 0.008544)
~ xmatrix = (0.019218 | 0.00956 0.019218 | 0.009 0.01072 0.019218)
new linecode.LC129_87 nphases = 3
~ rmatrix = (0.14092 | 0.0078 0.14092 | 0.0078 0.0078 0.14092)
~ xmatrix = (0.12974 | 0.06214 0.12974 | 0.0585 0.06968 0.12974)
new linecode.LC87_88 nphases = 3
~ rmatrix = (0.002136 | 0.0003 0.002136 | 0.0003 0.0003 0.002136)
~ xmatrix = (0.004805 | 0.00239 0.004805 | 0.00225 0.00268 0.004805)
new linecode.LC79_89 nphases = 3
~ rmatrix = (0.02136 | 0.003 0.02136 | 0.003 0.003 0.02136)
~ xmatrix = (0.048045 | 0.0239 0.048045 | 0.0225 0.0268 0.048045)
new linecode.LC79_90 nphases = 3
~ rmatrix = (0.076896 | 0.0108 0.076896 | 0.0108 0.0108 0.076896)
~ xmatrix = (0.172962 | 0.08604 0.172962 | 0.081 0.09648 0.172962)
new linecode.LC90_91 nphases = 3
~ rmatrix = (0.008544 | 0.0012 0.008544 | 0.0012 0.0012 0.008544)
~ xmatrix = (0.019218 | 0.00956 0.019218 | 0.009 0.01072 0.019218)
new linecode.LC91_92 nphases = 3
~ rmatrix = (0.03252 | 0.0018 0.03252 | 0.0018 0.0018 0.03252)
~ xmatrix = (0.02994 | 0.01434 0.02994 | 0.0135 0.01608 0.02994)
new linecode.LC92_93 nphases = 3
~ rmatrix = (0.07588 | 0.0042 0.07588 | 0.0042 0.0042 0.07588)
~ xmatrix = (0.06986 | 0.03346 0.06986 | 0.0315 0.03752 0.06986)
new linecode.LC93_94 nphases = 3
~ rmatrix = (0.04272 | 0.006 0.04272 | 0.006 0.006 0.04272)
~ xmatrix = (0.09609 | 0.0478 0.09609 | 0.045 0.0536 0.09609)
new linecode.LC93_95 nphases = 3
~ rmatrix = (0.04336 | 0.0024 0.04336 | 0.0024 0.0024 0.04336)
~ xmatrix = (0.03992 | 0.01912 0.03992 | 0.018 0.02144 0.03992)
new linecode.LC93_96 nphases = 3
~ rmatrix = (0.0542 | 0.003 0.0542 | 0.003 0.003 0.0542)
~ xmatrix = (0.0499 | 0.0239 0.0499 | 0.0225 0.0268 0.0499)
new linecode.LC96_97 nphases = 3
~ rmatrix = (0.06504 | 0.0036 0.06504 | 0.0036 0.0036 0.06504)
~ xmatrix = (0.05988 | 0.02868 0.05988 | 0.027 0.03216 0.05988)
new linecode.LC96_98 nphases = 3
~ rmatrix = (0.18084 | 0.0066 0.18084 | 0.0066 0.0066 0.18084)
~ xmatrix = (0.11066 | 0.05258 0.11066 | 0.0495 0.05896 0.11066)
new linecode.LC98_99 nphases = 3
~ rmatrix = (0.04336 | 0.0024 0.04336 | 0.0024 0.0024 0.04336)
~ xmatrix = (0.03992 | 0.01912 0.03992 | 0.018 0.02144 0.03992)
new linecode.LC99_100 nphases = 3
~ rmatrix = (0.11924 | 0.0066 0.11924 | 0.0066 0.0066 0.11924)
~ xmatrix = (0.10978 | 0.05258 0.10978 | 0.0495 0.05896 0.10978)
new linecode.LC99_101 nphases = 3
~ rmatrix = (0.025632 | 0.0036 0.025632 | 0.0036 0.0036 0.025632)
~ xmatrix = (0.057654 | 0.02868 0.057654 | 0.027 0.03216 0.057654)
new linecode.LC101_102 nphases = 3
~ rmatrix = (0.017088 | 0.0024 0.017088 | 0.0024 0.0024 0.017088)
~ xmatrix = (0.038436 | 0.01912 0.038436 | 0.018 0.02144 0.038436)
new linecode.LC96_103 nphases = 3
~ rmatrix = (0.022701 | 0.0018 0.022701 | 0.0018 0.0018 0.022701)
~ xmatrix = (0.030201 | 0.01434 0.030201 | 0.0135 0.01608 0.030201)
new linecode.LC103_104 nphases = 3
~ rmatrix = (0.113505 | 0.009 0.113505 | 0.009 0.009 0.113505)
~ xmatrix = (0.151005 | 0.0717 0.151005 | 0.0675 0.0804 0.151005)
new linecode.LC104_105 nphases = 3
~ rmatrix = (0.158907 | 0.0126 0.158907 | 0.0126 0.0126 0.158907)
~ xmatrix = (0.211407 | 0.10038 0.211407 | 0.0945 0.11256 0.211407)
new linecode.LC104_106 nphases = 3
~ rmatrix = (0.022701 | 0.0018 0.022701 | 0.0018 0.0018 0.022701)
~ xmatrix = (0.030201 | 0.01434 0.030201 | 0.0135 0.01608 0.030201)
new linecode.LC106_107 nphases = 3
~ rmatrix = (0.07567 | 0.006 0.07567 | 0.006 0.006 0.07567)
~ xmatrix = (0.10067 | 0.0478 0.10067 | 0.045 0.0536 0.10067)
new linecode.LC107_108 nphases = 3
~ rmatrix = (0.1644 | 0.006 0.1644 | 0.006 0.006 0.1644)
~ xmatrix = (0.1006 | 0.0478 0.1006 | 0.045 0.0536 0.1006)
new linecode.LC108_109 nphases = 3
~ rmatrix = (0.04932 | 0.0018 0.04932 | 0.0018 0.0018 0.04932)
~ xmatrix = (0.03018 | 0.01434 0.03018 | 0.0135 0.01608 0.03018)
new linecode.LC109_110 nphases = 3
~ rmatrix = (0.03288 | 0.0012 0.03288 | 0.0012 0.0012 0.03288)
~ xmatrix = (0.02012 | 0.00956 0.02012 | 0.009 0.01072 0.02012)
new linecode.LC110_111 nphases = 3
~ rmatrix = (0.072624 | 0.0102 0.072624 | 0.0102 0.0102 0.072624)
~ xmatrix = (0.163353 | 0.08126 0.163353 | 0.0765 0.09112 0.163353)
new linecode.LC111_112 nphases = 3
~ rmatrix = (0.046992 | 0.0066 0.046992 | 0.0066 0.0066 0.046992)
~ xmatrix = (0.105699 | 0.05258 0.105699 | 0.0495 0.05896 0.105699)
new linecode.LC108_113 nphases = 3
~ rmatrix = (0.18084 | 0.0066 0.18084 | 0.0066 0.0066 0.18084)
~ xmatrix = (0.11066 | 0.05258 0.11066 | 0.0495 0.05896 0.11066)
new linecode.LC113_114 nphases = 3
~ rmatrix = (0.3288 | 0.012 0.3288 | 0.012 0.012 0.3288)
~ xmatrix = (0.2012 | 0.0956 0.2012 | 0.09 0.1072 0.2012)
new linecode.LC114_115 nphases = 3
~ rmatrix = (0.3288 | 0.012 0.3288 | 0.012 0.012 0.3288)
~ xmatrix = (0.2012 | 0.0956 0.2012 | 0.09 0.1072 0.2012)
new linecode.LC114_116 nphases = 3
~ rmatrix = (0.3288 | 0.012 0.3288 | 0.012 0.012 0.3288)
~ xmatrix = (0.2012 | 0.0956 0.2012 | 0.09 0.1072 0.2012)
new linecode.LC116_117 nphases = 3
~ rmatrix = (0.3288 | 0.012 0.3288 | 0.012 0.012 0.3288)
~ xmatrix = (0.2012 | 0.0956 0.2012 | 0.09 0.1072 0.2012)
new linecode.LC117_118 nphases = 3
~ rmatrix = (0.11924 | 0.0066 0.11924 | 0.0066 0.0066 0.11924)
~ xmatrix = (0.10978 | 0.05258 0.10978 | 0.0495 0.05896 0.10978)
new linecode.LC118_119 nphases = 3
~ rmatrix = (0.029904 | 0.0042 0.029904 | 0.0042 0.0042 0.029904)
~ xmatrix = (0.067263 | 0.03346 0.067263 | 0.0315 0.03752 0.067263)
new linecode.LC91_120 nphases = 3
~ rmatrix = (0.029904 | 0.0042 0.029904 | 0.0042 0.0042 0.029904)
~ xmatrix = (0.067263 | 0.03346 0.067263 | 0.0315 0.03752 0.067263)
new linecode.LC120_121 nphases = 3
~ rmatrix = (0.07588 | 0.0042 0.07588 | 0.0042 0.0042 0.07588)
~ xmatrix = (0.06986 | 0.03346 0.06986 | 0.0315 0.03752 0.06986)
new linecode.LC121_122 nphases = 3
~ rmatrix = (0.21372 | 0.0078 0.21372 | 0.0078 0.0078 0.21372)
~ xmatrix = (0.13078 | 0.06214 0.13078 | 0.0585 0.06968 0.13078)
new linecode.LC120_123 nphases = 3
~ rmatrix = (0.03288 | 0.0012 0.03288 | 0.0012 0.0012 0.03288)
~ xmatrix = (0.02012 | 0.00956 0.02012 | 0.009 0.01072 0.02012)
new linecode.LC123_124 nphases = 3
~ rmatrix = (0.03288 | 0.0012 0.03288 | 0.0012 0.0012 0.03288)
~ xmatrix = (0.02012 | 0.00956 0.02012 | 0.009 0.01072 0.02012)
new linecode.LC124_125 nphases = 3
~ rmatrix = (0.06576 | 0.0024 0.06576 | 0.0024 0.0024 0.06576)
~ xmatrix = (0.04024 | 0.01912 0.04024 | 0.018 0.02144 0.04024)
new linecode.LC124_126 nphases = 3
~ rmatrix = (0.06576 | 0.0024 0.06576 | 0.0024 0.0024 0.06576)
~ xmatrix = (0.04024 | 0.01912 0.04024 | 0.018 0.02144 0.04024)
new linecode.LC126_127 nphases = 3
~ rmatrix = (0.008544 | 0.0012 0.008544 | 0.0012 0.0012 0.008544)
~ xmatrix = (0.019218 | 0.00956 0.019218 | 0.009 0.01072 0.019218)
new linecode.LC127_128 nphases = 3
~ rmatrix = (0.06504 | 0.0036 0.06504 | 0.0036 0.0036 0.06504)
~ xmatrix = (0.05988 | 0.02868 0.05988 | 0.027 0.03216 0.05988)
new linecode.LC129_130 nphases = 3
~ rmatrix = (0.052969 | 0.0042 0.052969 | 0.0042 0.0042 0.052969)
~ xmatrix = (0.070469 | 0.03346 0.070469 | 0.0315 0.03752 0.070469)
new linecode.LC105_131 nphases = 3
~ rmatrix = (0.008544 | 0.0012 0.008544 | 0.0012 0.0012 0.008544)
~ xmatrix = (0.019218 | 0.00956 0.019218 | 0.009 0.01072 0.019218)
new linecode.LC131_132 nphases = 3
~ rmatrix = (0.07567 | 0.006 0.07567 | 0.006 0.006 0.07567)
~ xmatrix = (0.10067 | 0.0478 0.10067 | 0.045 0.0536 0.10067)
new linecode.LC131_133 nphases = 3
~ rmatrix = (0.030268 | 0.0024 0.030268 | 0.0024 0.0024 0.030268)
~ xmatrix = (0.040268 | 0.01912 0.040268 | 0.018 0.02144 0.040268)
new linecode.LC133_134 nphases = 3
~ rmatrix = (0.030268 | 0.0024 0.030268 | 0.0024 0.0024 0.030268)
~ xmatrix = (0.040268 | 0.01912 0.040268 | 0.018 0.02144 0.040268)
new linecode.LC134_135 nphases = 3
~ rmatrix = (0.030268 | 0.0024 0.030268 | 0.0024 0.0024 0.030268)
~ xmatrix = (0.040268 | 0.01912 0.040268 | 0.018 0.02144 0.040268)
new linecode.LC2_202 nphases = 3
~ rmatrix = (0.38448 | 0.054 0.38448 | 0.054 0.054 0.38448)
~ xmatrix = (0.86481 | 0.4302 0.86481 | 0.405 0.4824 0.86481)
new linecode.LC202_203 nphases = 3
~ rmatrix = (0.0542 | 0.003 0.0542 | 0.003 0.003 0.0542)
~ xmatrix = (0.0499 | 0.0239 0.0499 | 0.0225 0.0268 0.0499)
new linecode.LC203_204 nphases = 3
~ rmatrix = (0.04272 | 0.006 0.04272 | 0.006 0.006 0.04272)
~ xmatrix = (0.09609 | 0.0478 0.09609 | 0.045 0.0536 0.09609)
new linecode.LC203_205 nphases = 3
~ rmatrix = (0.017088 | 0.0024 0.017088 | 0.0024 0.0024 0.017088)
~ xmatrix = (0.038436 | 0.01912 0.038436 | 0.018 0.02144 0.038436)
new linecode.LC205_206 nphases = 3
~ rmatrix = (0.08544 | 0.012 0.08544 | 0.012 0.012 0.08544)
~ xmatrix = (0.19218 | 0.0956 0.19218 | 0.09 0.1072 0.19218)
new linecode.LC206_207 nphases = 3
~ rmatrix = (0.08544 | 0.012 0.08544 | 0.012 0.012 0.08544)
~ xmatrix = (0.19218 | 0.0956 0.19218 | 0.09 0.1072 0.19218)
new linecode.LC207_208 nphases = 3
~ rmatrix = (0.08544 | 0.012 0.08544 | 0.012 0.012 0.08544)
~ xmatrix = (0.19218 | 0.0956 0.19218 | 0.09 0.1072 0.19218)
new linecode.LC208_209 nphases = 3
~ rmatrix = (0.004272 | 0.0006 0.004272 | 0.0006 0.0006 0.004272)
~ xmatrix = (0.009609 | 0.00478 0.009609 | 0.0045 0.00536 0.009609)
new linecode.LC209_2010 nphases = 3
~ rmatrix = (0.02136 | 0.003 0.02136 | 0.003 0.003 0.02136)
~ xmatrix = (0.048045 | 0.0239 0.048045 | 0.0225 0.0268 0.048045)
new linecode.LC2010_2011 nphases = 3
~ rmatrix = (0.1644 | 0.006 0.1644 | 0.006 0.006 0.1644)
~ xmatrix = (0.1006 | 0.0478 0.1006 | 0.045 0.0536 0.1006)
new linecode.LC2011_2012 nphases = 3
~ rmatrix = (0.09864 | 0.0036 0.09864 | 0.0036 0.0036 0.09864)
~ xmatrix = (0.06036 | 0.02868 0.06036 | 0.027 0.03216 0.06036)
new linecode.LC2012_2013 nphases = 3
~ rmatrix = (0.04932 | 0.0018 0.04932 | 0.0018 0.0018 0.04932)
~ xmatrix = (0.03018 | 0.01434 0.03018 | 0.0135 0.01608 0.03018)
new linecode.LC2013_2014 nphases = 3
~ rmatrix = (0.26304 | 0.0096 0.26304 | 0.0096 0.0096 0.26304)
~ xmatrix = (0.16096 | 0.07648 0.16096 | 0.072 0.08576 0.16096)
new linecode.LC2014_2015 nphases = 3
~ rmatrix = (0.04932 | 0.0018 0.04932 | 0.0018 0.0018 0.04932)
~ xmatrix = (0.03018 | 0.01434 0.03018 | 0.0135 0.01608 0.03018)
new linecode.LC2012_2016 nphases = 3
~ rmatrix = (0.01644 | 0.0006 0.01644 | 0.0006 0.0006 0.01644)
~ xmatrix = (0.01006 | 0.00478 0.01006 | 0.0045 0.00536 0.01006)
new linecode.LC2016_2017 nphases = 3
~ rmatrix = (0.03288 | 0.0012 0.03288 | 0.0012 0.0012 0.03288)
~ xmatrix = (0.02012 | 0.00956 0.02012 | 0.009 0.01072 0.02012)
new linecode.LC2017_2018 nphases = 3
~ rmatrix = (0.06576 | 0.0024 0.06576 | 0.0024 0.0024 0.06576)
~ xmatrix = (0.04024 | 0.01912 0.04024 | 0.018 0.02144 0.04024)
new linecode.LC2018_2019 nphases = 3
~ rmatrix = (0.04336 | 0.0024 0.04336 | 0.0024 0.0024 0.04336)
~ xmatrix = (0.03992 | 0.01912 0.03992 | 0.018 0.02144 0.03992)
new linecode.LC2019_2020 nphases = 3
~ rmatrix = (0.0542 | 0.003 0.0542 | 0.003 0.003 0.0542)
~ xmatrix = (0.0499 | 0.0239 0.0499 | 0.0225 0.0268 0.0499)
new linecode.LC2020_2021 nphases = 3
~ rmatrix = (0.1626 | 0.009 0.1626 | 0.009 0.009 0.1626)
~ xmatrix = (0.1497 | 0.0717 0.1497 | 0.0675 0.0804 0.1497)
new linecode.LC2019_2022 nphases = 3
~ rmatrix = (0.012816 | 0.0018 0.012816 | 0.0018 0.0018 0.012816)
~ xmatrix = (0.028827 | 0.01434 0.028827 | 0.0135 0.01608 0.028827)
new linecode.LC2011_2023 nphases = 3
~ rmatrix = (0.029904 | 0.0042 0.029904 | 0.0042 0.0042 0.029904)
~ xmatrix = (0.067263 | 0.03346 0.067263 | 0.0315 0.03752 0.067263)
new linecode.LC2023_2024 nphases = 3
~ rmatrix = (0.0822 | 0.003 0.0822 | 0.003 0.003 0.0822)
~ xmatrix = (0.0503 | 0.0239 0.0503 | 0.0225 0.0268 0.0503)
new linecode.LC2024_2025 nphases = 3
~ rmatrix = (0.03288 | 0.0012 0.03288 | 0.0012 0.0012 0.03288)
~ xmatrix = (0.02012 | 0.00956 0.02012 | 0.009 0.01072 0.02012)
new linecode.LC2025_2026 nphases = 3
~ rmatrix = (0.04932 | 0.0018 0.04932 | 0.0018 0.0018 0.04932)
~ xmatrix = (0.03018 | 0.01434 0.03018 | 0.0135 0.01608 0.03018)
new linecode.LC2026_2027 nphases = 3
~ rmatrix = (0.06504 | 0.0036 0.06504 | 0.0036 0.0036 0.06504)
~ xmatrix = (0.05988 | 0.02868 0.05988 | 0.027 0.03216 0.05988)
new linecode.LC2027_2028 nphases = 3
~ rmatrix = (0.04336 | 0.0024 0.04336 | 0.0024 0.0024 0.04336)
~ xmatrix = (0.03992 | 0.01912 0.03992 | 0.018 0.02144 0.03992)
new linecode.LC2028_2029 nphases = 3
~ rmatrix = (0.02168 | 0.0012 0.02168 | 0.0012 0.0012 0.02168)
~ xmatrix = (0.01996 | 0.00956 0.01996 | 0.009 0.01072 0.01996)
new linecode.LC2029_2030 nphases = 3
~ rmatrix = (0.13008 | 0.0072 0.13008 | 0.0072 0.0072 0.13008)
~ xmatrix = (0.11976 | 0.05736 0.11976 | 0.054 0.06432 0.11976)
new linecode.LC2030_2031 nphases = 3
~ rmatrix = (0.02168 | 0.0012 0.02168 | 0.0012 0.0012 0.02168)
~ xmatrix = (0.01996 | 0.00956 0.01996 | 0.009 0.01072 0.01996)
new linecode.LC2029_2032 nphases = 3
~ rmatrix = (0.03288 | 0.0012 0.03288 | 0.0012 0.0012 0.03288)
~ xmatrix = (0.02012 | 0.00956 0.02012 | 0.009 0.01072 0.02012)
new linecode.LC2027_2033 nphases = 3
~ rmatrix = (0.00822 | 0.0003 0.00822 | 0.0003 0.0003 0.00822)
~ xmatrix = (0.00503 | 0.00239 0.00503 | 0.00225 0.00268 0.00503)
new linecode.LC2033_2034 nphases = 3
~ rmatrix = (0.0411 | 0.0015 0.0411 | 0.0015 0.0015 0.0411)
~ xmatrix = (0.02515 | 0.01195 0.02515 | 0.01125 0.0134 0.02515)
new linecode.LC2034_2035 nphases = 3
~ rmatrix = (0.004272 | 0.0006 0.004272 | 0.0006 0.0006 0.004272)
~ xmatrix = (0.009609 | 0.00478 0.009609 | 0.0045 0.00536 0.009609)
new linecode.LC2024_2036 nphases = 3
~ rmatrix = (0.029904 | 0.0042 0.029904 | 0.0042 0.0042 0.029904)
~ xmatrix = (0.067263 | 0.03346 0.067263 | 0.0315 0.03752 0.067263)
new linecode.LC2036_2037 nphases = 3
~ rmatrix = (0.004272 | 0.0006 0.004272 | 0.0006 0.0006 0.004272)
~ xmatrix = (0.009609 | 0.00478 0.009609 | 0.0045 0.00536 0.009609)
new linecode.LC2037_2038 nphases = 3
~ rmatrix = (0.004272 | 0.0006 0.004272 | 0.0006 0.0006 0.004272)
~ xmatrix = (0.009609 | 0.00478 0.009609 | 0.0045 0.00536 0.009609)
new linecode.LC2038_2039 nphases = 3
~ rmatrix = (0.029904 | 0.0042 0.029904 | 0.0042 0.0042 0.029904)
~ xmatrix = (0.067263 | 0.03346 0.067263 | 0.0315 0.03752 0.067263)
new linecode.LC2039_2040 nphases = 3
~ rmatrix = (0.04272 | 0.006 0.04272 | 0.006 0.006 0.04272)
~ xmatrix = (0.09609 | 0.0478 0.09609 | 0.045 0.0536 0.09609)
new linecode.LC2039_2041 nphases = 3
~ rmatrix = (0.09864 | 0.0036 0.09864 | 0.0036 0.0036 0.09864)
~ xmatrix = (0.06036 | 0.02868 0.06036 | 0.027 0.03216 0.06036)
new linecode.LC2041_2042 nphases = 3
~ rmatrix = (0.0822 | 0.003 0.0822 | 0.003 0.003 0.0822)
~ xmatrix = (0.0503 | 0.0239 0.0503 | 0.0225 0.0268 0.0503)
new linecode.LC2041_2043 nphases = 3
~ rmatrix = (0.01644 | 0.0006 0.01644 | 0.0006 0.0006 0.01644)
~ xmatrix = (0.01006 | 0.00478 0.01006 | 0.0045 0.00536 0.01006)
new linecode.LC2043_2044 nphases = 3
~ rmatrix = (0.012816 | 0.0018 0.012816 | 0.0018 0.0018 0.012816)
~ xmatrix = (0.028827 | 0.01434 0.028827 | 0.0135 0.01608 0.028827)
new linecode.LC2041_2045 nphases = 3
~ rmatrix = (0.017088 | 0.0024 0.017088 | 0.0024 0.0024 0.017088)
~ xmatrix = (0.038436 | 0.01912 0.038436 | 0.018 0.02144 0.038436)
new linecode.LC2045_2046 nphases = 3
~ rmatrix = (0.025632 | 0.0036 0.025632 | 0.0036 0.0036 0.025632)
~ xmatrix = (0.057654 | 0.02868 0.057654 | 0.027 0.03216 0.057654)
new linecode.LC2039_2047 nphases = 3
~ rmatrix = (0.008544 | 0.0012 0.008544 | 0.0012 0.0012 0.008544)
~ xmatrix = (0.019218 | 0.00956 0.019218 | 0.009 0.01072 0.019218)
new linecode.LC2047_2048 nphases = 3
~ rmatrix = (0.051264 | 0.0072 0.051264 | 0.0072 0.0072 0.051264)
~ xmatrix = (0.115308 | 0.05736 0.115308 | 0.054 0.06432 0.115308)
new linecode.LC2048_2049 nphases = 3
~ rmatrix = (0.02136 | 0.003 0.02136 | 0.003 0.003 0.02136)
~ xmatrix = (0.048045 | 0.0239 0.048045 | 0.0225 0.0268 0.048045)
new linecode.LC2049_2050 nphases = 3
~ rmatrix = (0.008544 | 0.0012 0.008544 | 0.0012 0.0012 0.008544)
~ xmatrix = (0.019218 | 0.00956 0.019218 | 0.009 0.01072 0.019218)
new linecode.LC2050_2051 nphases = 3
~ rmatrix = (0.072624 | 0.0102 0.072624 | 0.0102 0.0102 0.072624)
~ xmatrix = (0.163353 | 0.08126 0.163353 | 0.0765 0.09112 0.163353)
new linecode.LC2051_2052 nphases = 3
~ rmatrix = (0.04272 | 0.006 0.04272 | 0.006 0.006 0.04272)
~ xmatrix = (0.09609 | 0.0478 0.09609 | 0.045 0.0536 0.09609)
new linecode.LC2049_2053 nphases = 3
~ rmatrix = (0.09864 | 0.0036 0.09864 | 0.0036 0.0036 0.09864)
~ xmatrix = (0.06036 | 0.02868 0.06036 | 0.027 0.03216 0.06036)
new linecode.LC2053_2054 nphases = 3
~ rmatrix = (0.04932 | 0.0018 0.04932 | 0.0018 0.0018 0.04932)
~ xmatrix = (0.03018 | 0.01434 0.03018 | 0.0135 0.01608 0.03018)
new linecode.LC2054_2055 nphases = 3
~ rmatrix = (0.21372 | 0.0078 0.21372 | 0.0078 0.0078 0.21372)
~ xmatrix = (0.13078 | 0.06214 0.13078 | 0.0585 0.06968 0.13078)
new linecode.LC2055_2056 nphases = 3
~ rmatrix = (0.03288 | 0.0012 0.03288 | 0.0012 0.0012 0.03288)
~ xmatrix = (0.02012 | 0.00956 0.02012 | 0.009 0.01072 0.02012)
new linecode.LC2053_2057 nphases = 3
~ rmatrix = (0.13152 | 0.0048 0.13152 | 0.0048 0.0048 0.13152)
~ xmatrix = (0.08048 | 0.03824 0.08048 | 0.036 0.04288 0.08048)
new linecode.LC2057_2058 nphases = 3
~ rmatrix = (0.0542 | 0.003 0.0542 | 0.003 0.003 0.0542)
~ xmatrix = (0.0499 | 0.0239 0.0499 | 0.0225 0.0268 0.0499)
new linecode.LC2058_2059 nphases = 3
~ rmatrix = (0.06504 | 0.0036 0.06504 | 0.0036 0.0036 0.06504)
~ xmatrix = (0.05988 | 0.02868 0.05988 | 0.027 0.03216 0.05988)
new linecode.LC2058_2060 nphases = 3
~ rmatrix = (0.02168 | 0.0012 0.02168 | 0.0012 0.0012 0.02168)
~ xmatrix = (0.01996 | 0.00956 0.01996 | 0.009 0.01072 0.01996)
new linecode.LC2060_2061 nphases = 3
~ rmatrix = (0.017088 | 0.0024 0.017088 | 0.0024 0.0024 0.017088)
~ xmatrix = (0.038436 | 0.01912 0.038436 | 0.018 0.02144 0.038436)
new linecode.LC2049_2062 nphases = 3
~ rmatrix = (0.004272 | 0.0006 0.004272 | 0.0006 0.0006 0.004272)
~ xmatrix = (0.009609 | 0.00478 0.009609 | 0.0045 0.00536 0.009609)
new linecode.LC2062_2063 nphases = 3
~ rmatrix = (0.02136 | 0.003 0.02136 | 0.003 0.003 0.02136)
~ xmatrix = (0.048045 | 0.0239 0.048045 | 0.0225 0.0268 0.048045)
new linecode.LC2063_2064 nphases = 3
~ rmatrix = (0.022701 | 0.0018 0.022701 | 0.0018 0.0018 0.022701)
~ xmatrix = (0.030201 | 0.01434 0.030201 | 0.0135 0.01608 0.030201)
new linecode.LC2064_2065 nphases = 3
~ rmatrix = (0.015134 | 0.0012 0.015134 | 0.0012 0.0012 0.015134)
~ xmatrix = (0.020134 | 0.00956 0.020134 | 0.009 0.01072 0.020134)
new linecode.LC2065_2066 nphases = 3
~ rmatrix = (0.022701 | 0.0018 0.022701 | 0.0018 0.0018 0.022701)
~ xmatrix = (0.030201 | 0.01434 0.030201 | 0.0135 0.01608 0.030201)
new linecode.LC2066_2067 nphases = 3
~ rmatrix = (0.015134 | 0.0012 0.015134 | 0.0012 0.0012 0.015134)
~ xmatrix = (0.020134 | 0.00956 0.020134 | 0.009 0.01072 0.020134)
new linecode.LC2067_2068 nphases = 3
~ rmatrix = (0.04932 | 0.0018 0.04932 | 0.0018 0.0018 0.04932)
~ xmatrix = (0.03018 | 0.01434 0.03018 | 0.0135 0.01608 0.03018)
new linecode.LC2068_2069 nphases = 3
~ rmatrix = (0.03288 | 0.0012 0.03288 | 0.0012 0.0012 0.03288)
~ xmatrix = (0.02012 | 0.00956 0.02012 | 0.009 0.01072 0.02012)
new linecode.LC2068_2070 nphases = 3
~ rmatrix = (0.03288 | 0.0012 0.03288 | 0.0012 0.0012 0.03288)
~ xmatrix = (0.02012 | 0.00956 0.02012 | 0.009 0.01072 0.02012)
new linecode.LC2070_2071 nphases = 3
~ rmatrix = (0.037835 | 0.003 0.037835 | 0.003 0.003 0.037835)
~ xmatrix = (0.050335 | 0.0239 0.050335 | 0.0225 0.0268 0.050335)
new linecode.LC2068_2072 nphases = 3
~ rmatrix = (0.030268 | 0.0024 0.030268 | 0.0024 0.0024 0.030268)
~ xmatrix = (0.040268 | 0.01912 0.040268 | 0.018 0.02144 0.040268)
new linecode.LC2072_2073 nphases = 3
~ rmatrix = (0.030268 | 0.0024 0.030268 | 0.0024 0.0024 0.030268)
~ xmatrix = (0.040268 | 0.01912 0.040268 | 0.018 0.02144 0.040268)
new linecode.LC2073_2074 nphases = 3
~ rmatrix = (0.015134 | 0.0012 0.015134 | 0.0012 0.0012 0.015134)
~ xmatrix = (0.020134 | 0.00956 0.020134 | 0.009 0.01072 0.020134)
new linecode.LC2074_2075 nphases = 3
~ rmatrix = (0.083237 | 0.0066 0.083237 | 0.0066 0.0066 0.083237)
~ xmatrix = (0.110737 | 0.05258 0.110737 | 0.0495 0.05896 0.110737)
new linecode.LC2075_2076 nphases = 3
~ rmatrix = (0.008544 | 0.0012 0.008544 | 0.0012 0.0012 0.008544)
~ xmatrix = (0.019218 | 0.00956 0.019218 | 0.009 0.01072 0.019218)
new linecode.LC2064_2077 nphases = 3
~ rmatrix = (0.012816 | 0.0018 0.012816 | 0.0018 0.0018 0.012816)
~ xmatrix = (0.028827 | 0.01434 0.028827 | 0.0135 0.01608 0.028827)
new linecode.LC2077_2078 nphases = 3
~ rmatrix = (0.02136 | 0.003 0.02136 | 0.003 0.003 0.02136)
~ xmatrix = (0.048045 | 0.0239 0.048045 | 0.0225 0.0268 0.048045)
new linecode.LC2078_2079 nphases = 3
~ rmatrix = (0.029904 | 0.0042 0.029904 | 0.0042 0.0042 0.029904)
~ xmatrix = (0.067263 | 0.03346 0.067263 | 0.0315 0.03752 0.067263)
new linecode.LC2079_2080 nphases = 3
~ rmatrix = (0.029904 | 0.0042 0.029904 | 0.0042 0.0042 0.029904)
~ xmatrix = (0.067263 | 0.03346 0.067263 | 0.0315 0.03752 0.067263)
new linecode.LC2080_2081 nphases = 3
~ rmatrix = (0.012816 | 0.0018 0.012816 | 0.0018 0.0018 0.012816)
~ xmatrix = (0.028827 | 0.01434 0.028827 | 0.0135 0.01608 0.028827)
new linecode.LC2081_2082 nphases = 3
~ rmatrix = (0.012816 | 0.0018 0.012816 | 0.0018 0.0018 0.012816)
~ xmatrix = (0.028827 | 0.01434 0.028827 | 0.0135 0.01608 0.028827)
new linecode.LC2082_2083 nphases = 3
~ rmatrix = (0.0822 | 0.003 0.0822 | 0.003 0.003 0.0822)
~ xmatrix = (0.0503 | 0.0239 0.0503 | 0.0225 0.0268 0.0503)
new linecode.LC2083_2084 nphases = 3
~ rmatrix = (0.02136 | 0.003 0.02136 | 0.003 0.003 0.02136)
~ xmatrix = (0.048045 | 0.0239 0.048045 | 0.0225 0.0268 0.048045)
new linecode.LC2083_2085 nphases = 3
~ rmatrix = (0.012816 | 0.0018 0.012816 | 0.0018 0.0018 0.012816)
~ xmatrix = (0.028827 | 0.01434 0.028827 | 0.0135 0.01608 0.028827)
new linecode.LC2085_2086 nphases = 3
~ rmatrix = (0.012816 | 0.0018 0.012816 | 0.0018 0.0018 0.012816)
~ xmatrix = (0.028827 | 0.01434 0.028827 | 0.0135 0.01608 0.028827)
new linecode.LC2086_20129 nphases = 3
~ rmatrix = (0.008544 | 0.0012 0.008544 | 0.0012 0.0012 0.008544)
~ xmatrix = (0.019218 | 0.00956 0.019218 | 0.009 0.01072 0.019218)
new linecode.LC20129_2087 nphases = 3
~ rmatrix = (0.14092 | 0.0078 0.14092 | 0.0078 0.0078 0.14092)
~ xmatrix = (0.12974 | 0.06214 0.12974 | 0.0585 0.06968 0.12974)
new linecode.LC2087_2088 nphases = 3
~ rmatrix = (0.002136 | 0.0003 0.002136 | 0.0003 0.0003 0.002136)
~ xmatrix = (0.004805 | 0.00239 0.004805 | 0.00225 0.00268 0.004805)
new linecode.LC2079_2089 nphases = 3
~ rmatrix = (0.02136 | 0.003 0.02136 | 0.003 0.003 0.02136)
~ xmatrix = (0.048045 | 0.0239 0.048045 | 0.0225 0.0268 0.048045)
new linecode.LC2079_2090 nphases = 3
~ rmatrix = (0.076896 | 0.0108 0.076896 | 0.0108 0.0108 0.076896)
~ xmatrix = (0.172962 | 0.08604 0.172962 | 0.081 0.09648 0.172962)
new linecode.LC2090_2091 nphases = 3
~ rmatrix = (0.008544 | 0.0012 0.008544 | 0.0012 0.0012 0.008544)
~ xmatrix = (0.019218 | 0.00956 0.019218 | 0.009 0.01072 0.019218)
new linecode.LC2091_2092 nphases = 3
~ rmatrix = (0.03252 | 0.0018 0.03252 | 0.0018 0.0018 0.03252)
~ xmatrix = (0.02994 | 0.01434 0.02994 | 0.0135 0.01608 0.02994)
new linecode.LC2092_2093 nphases = 3
~ rmatrix = (0.07588 | 0.0042 0.07588 | 0.0042 0.0042 0.07588)
~ xmatrix = (0.06986 | 0.03346 0.06986 | 0.0315 0.03752 0.06986)
new linecode.LC2093_2094 nphases = 3
~ rmatrix = (0.04272 | 0.006 0.04272 | 0.006 0.006 0.04272)
~ xmatrix = (0.09609 | 0.0478 0.09609 | 0.045 0.0536 0.09609)
new linecode.LC2093_2095 nphases = 3
~ rmatrix = (0.04336 | 0.0024 0.04336 | 0.0024 0.0024 0.04336)
~ xmatrix = (0.03992 | 0.01912 0.03992 | 0.018 0.02144 0.03992)
new linecode.LC2093_2096 nphases = 3
~ rmatrix = (0.0542 | 0.003 0.0542 | 0.003 0.003 0.0542)
~ xmatrix = (0.0499 | 0.0239 0.0499 | 0.0225 0.0268 0.0499)
new linecode.LC2096_2097 nphases = 3
~ rmatrix = (0.06504 | 0.0036 0.06504 | 0.0036 0.0036 0.06504)
~ xmatrix = (0.05988 | 0.02868 0.05988 | 0.027 0.03216 0.05988)
new linecode.LC2096_2098 nphases = 3
~ rmatrix = (0.18084 | 0.0066 0.18084 | 0.0066 0.0066 0.18084)
~ xmatrix = (0.11066 | 0.05258 0.11066 | 0.0495 0.05896 0.11066)
new linecode.LC2098_2099 nphases = 3
~ rmatrix = (0.04336 | 0.0024 0.04336 | 0.0024 0.0024 0.04336)
~ xmatrix = (0.03992 | 0.01912 0.03992 | 0.018 0.02144 0.03992)
new linecode.LC2099_20100 nphases = 3
~ rmatrix = (0.11924 | 0.0066 0.11924 | 0.0066 0.0066 0.11924)
~ xmatrix = (0.10978 | 0.05258 0.10978 | 0.0495 0.05896 0.10978)
new linecode.LC2099_20101 nphases = 3
~ rmatrix = (0.025632 | 0.0036 0.025632 | 0.0036 0.0036 0.025632)
~ xmatrix = (0.057654 | 0.02868 0.057654 | 0.027 0.03216 0.057654)
new linecode.LC20101_20102 nphases = 3
~ rmatrix = (0.017088 | 0.0024 0.017088 | 0.0024 0.0024 0.017088)
~ xmatrix = (0.038436 | 0.01912 0.038436 | 0.018 0.02144 0.038436)
new linecode.LC2096_20103 nphases = 3
~ rmatrix = (0.022701 | 0.0018 0.022701 | 0.0018 0.0018 0.022701)
~ xmatrix = (0.030201 | 0.01434 0.030201 | 0.0135 0.01608 0.030201)
new linecode.LC20103_20104 nphases = 3
~ rmatrix = (0.113505 | 0.009 0.113505 | 0.009 0.009 0.113505)
~ xmatrix = (0.151005 | 0.0717 0.151005 | 0.0675 0.0804 0.151005)
new linecode.LC20104_20105 nphases = 3
~ rmatrix = (0.158907 | 0.0126 0.158907 | 0.0126 0.0126 0.158907)
~ xmatrix = (0.211407 | 0.10038 0.211407 | 0.0945 0.11256 0.211407)
new linecode.LC20104_20106 nphases = 3
~ rmatrix = (0.022701 | 0.0018 0.022701 | 0.0018 0.0018 0.022701)
~ xmatrix = (0.030201 | 0.01434 0.030201 | 0.0135 0.01608 0.030201)
new linecode.LC20106_20107 nphases = 3
~ rmatrix = (0.07567 | 0.006 0.07567 | 0.006 0.006 0.07567)
~ xmatrix = (0.10067 | 0.0478 0.10067 | 0.045 0.0536 0.10067)
new linecode.LC20107_20108 nphases = 3
~ rmatrix = (0.1644 | 0.006 0.1644 | 0.006 0.006 0.1644)
~ xmatrix = (0.1006 | 0.0478 0.1006 | 0.045 0.0536 0.1006)
new linecode.LC20108_20109 nphases = 3
~ rmatrix = (0.04932 | 0.0018 0.04932 | 0.0018 0.0018 0.04932)
~ xmatrix = (0.03018 | 0.01434 0.03018 | 0.0135 0.01608 0.03018)
new linecode.LC20109_20110 nphases = 3
~ rmatrix = (0.03288 | 0.0012 0.03288 | 0.0012 0.0012 0.03288)
~ xmatrix = (0.02012 | 0.00956 0.02012 | 0.009 0.01072 0.02012)
new linecode.LC20110_20111 nphases = 3
~ rmatrix = (0.072624 | 0.0102 0.072624 | 0.0102 0.0102 0.072624)
~ xmatrix = (0.163353 | 0.08126 0.163353 | 0.0765 0.09112 0.163353)
new linecode.LC20111_20112 nphases = 3
~ rmatrix = (0.046992 | 0.0066 0.046992 | 0.0066 0.0066 0.046992)
~ xmatrix = (0.105699 | 0.05258 0.105699 | 0.0495 0.05896 0.105699)
new linecode.LC20108_20113 nphases = 3
~ rmatrix = (0.18084 | 0.0066 0.18084 | 0.0066 0.0066 0.18084)
~ xmatrix = (0.11066 | 0.05258 0.11066 | 0.0495 0.05896 0.11066)
new linecode.LC20113_20114 nphases = 3
~ rmatrix = (0.3288 | 0.012 0.3288 | 0.012 0.012 0.3288)
~ xmatrix = (0.2012 | 0.0956 0.2012 | 0.09 0.1072 0.2012)
new linecode.LC20114_20115 nphases = 3
~ rmatrix = (0.3288 | 0.012 0.3288 | 0.012 0.012 0.3288)
~ xmatrix = (0.2012 | 0.0956 0.2012 | 0.09 0.1072 0.2012)
new linecode.LC20114_20116 nphases = 3
~ rmatrix = (0.3288 | 0.012 0.3288 | 0.012 0.012 0.3288)
~ xmatrix = (0.2012 | 0.0956 0.2012 | 0.09 0.1072 0.2012)
new linecode.LC20116_20117 nphases = 3
~ rmatrix = (0.3288 | 0.012 0.3288 | 0.012 0.012 0.3288)
~ xmatrix = (0.2012 | 0.0956 0.2012 | 0.09 0.1072 0.2012)
new linecode.LC20117_20118 nphases = 3
~ rmatrix = (0.11924 | 0.0066 0.11924 | 0.0066 0.0066 0.11924)
~ xmatrix = (0.10978 | 0.05258 0.10978 | 0.0495 0.05896 0.10978)
new linecode.LC20118_20119 nphases = 3
~ rmatrix = (0.029904 | 0.0042 0.029904 | 0.0042 0.0042 0.029904)
~ xmatrix = (0.067263 | 0.03346 0.067263 | 0.0315 0.03752 0.067263)
new linecode.LC2091_20120 nphases = 3
~ rmatrix = (0.029904 | 0.0042 0.029904 | 0.0042 0.0042 0.029904)
~ xmatrix = (0.067263 | 0.03346 0.067263 | 0.0315 0.03752 0.067263)
new linecode.LC20120_20121 nphases = 3
~ rmatrix = (0.07588 | 0.0042 0.07588 | 0.0042 0.0042 0.07588)
~ xmatrix = (0.06986 | 0.03346 0.06986 | 0.0315 0.03752 0.06986)
new linecode.LC20121_20122 nphases = 3
~ rmatrix = (0.21372 | 0.0078 0.21372 | 0.0078 0.0078 0.21372)
~ xmatrix = (0.13078 | 0.06214 0.13078 | 0.0585 0.06968 0.13078)
new linecode.LC20120_20123 nphases = 3
~ rmatrix = (0.03288 | 0.0012 0.03288 | 0.0012 0.0012 0.03288)
~ xmatrix = (0.02012 | 0.00956 0.02012 | 0.009 0.01072 0.02012)
new linecode.LC20123_20124 nphases = 3
~ rmatrix = (0.03288 | 0.0012 0.03288 | 0.0012 0.0012 0.03288)
~ xmatrix = (0.02012 | 0.00956 0.02012 | 0.009 0.01072 0.02012)
new linecode.LC20124_20125 nphases = 3
~ rmatrix = (0.06576 | 0.0024 0.06576 | 0.0024 0.0024 0.06576)
~ xmatrix = (0.04024 | 0.01912 0.04024 | 0.018 0.02144 0.04024)
new linecode.LC20124_20126 nphases = 3
~ rmatrix = (0.06576 | 0.0024 0.06576 | 0.0024 0.0024 0.06576)
~ xmatrix = (0.04024 | 0.01912 0.04024 | 0.018 0.02144 0.04024)
new linecode.LC20126_20127 nphases = 3
~ rmatrix = (0.008544 | 0.0012 0.008544 | 0.0012 0.0012 0.008544)
~ xmatrix = (0.019218 | 0.00956 0.019218 | 0.009 0.01072 0.019218)
new linecode.LC20127_20128 nphases = 3
~ rmatrix = (0.06504 | 0.0036 0.06504 | 0.0036 0.0036 0.06504)
~ xmatrix = (0.05988 | 0.02868 0.05988 | 0.027 0.03216 0.05988)
new linecode.LC20129_20130 nphases = 3
~ rmatrix = (0.052969 | 0.0042 0.052969 | 0.0042 0.0042 0.052969)
~ xmatrix = (0.070469 | 0.03346 0.070469 | 0.0315 0.03752 0.070469)
new linecode.LC20105_20131 nphases = 3
~ rmatrix = (0.008544 | 0.0012 0.008544 | 0.0012 0.0012 0.008544)
~ xmatrix = (0.019218 | 0.00956 0.019218 | 0.009 0.01072 0.019218)
new linecode.LC20131_20132 nphases = 3
~ rmatrix = (0.07567 | 0.006 0.07567 | 0.006 0.006 0.07567)
~ xmatrix = (0.10067 | 0.0478 0.10067 | 0.045 0.0536 0.10067)
new linecode.LC20131_20133 nphases = 3
~ rmatrix = (0.030268 | 0.0024 0.030268 | 0.0024 0.0024 0.030268)
~ xmatrix = (0.040268 | 0.01912 0.040268 | 0.018 0.02144 0.040268)
new linecode.LC20133_20134 nphases = 3
~ rmatrix = (0.030268 | 0.0024 0.030268 | 0.0024 0.0024 0.030268)
~ xmatrix = (0.040268 | 0.01912 0.040268 | 0.018 0.02144 0.040268)
new linecode.LC20134_20135 nphases = 3
~ rmatrix = (0.030268 | 0.0024 0.030268 | 0.0024 0.0024 0.030268)
~ xmatrix = (0.040268 | 0.01912 0.040268 | 0.018 0.02144 0.040268)
new linecode.LC36_212 nphases = 3
~ rmatrix = (0.38448 | 0.054 0.38448 | 0.054 0.054 0.38448)
~ xmatrix = (0.86481 | 0.4302 0.86481 | 0.405 0.4824 0.86481)
new linecode.LC212_213 nphases = 3
~ rmatrix = (0.0542 | 0.003 0.0542 | 0.003 0.003 0.0542)
~ xmatrix = (0.0499 | 0.0239 0.0499 | 0.0225 0.0268 0.0499)
new linecode.LC213_214 nphases = 3
~ rmatrix = (0.04272 | 0.006 0.04272 | 0.006 0.006 0.04272)
~ xmatrix = (0.09609 | 0.0478 0.09609 | 0.045 0.0536 0.09609)
new linecode.LC213_215 nphases = 3
~ rmatrix = (0.017088 | 0.0024 0.017088 | 0.0024 0.0024 0.017088)
~ xmatrix = (0.038436 | 0.01912 0.038436 | 0.018 0.02144 0.038436)
new linecode.LC215_216 nphases = 3
~ rmatrix = (0.08544 | 0.012 0.08544 | 0.012 0.012 0.08544)
~ xmatrix = (0.19218 | 0.0956 0.19218 | 0.09 0.1072 0.19218)
new linecode.LC216_217 nphases = 3
~ rmatrix = (0.08544 | 0.012 0.08544 | 0.012 0.012 0.08544)
~ xmatrix = (0.19218 | 0.0956 0.19218 | 0.09 0.1072 0.19218)
new linecode.LC217_218 nphases = 3
~ rmatrix = (0.08544 | 0.012 0.08544 | 0.012 0.012 0.08544)
~ xmatrix = (0.19218 | 0.0956 0.19218 | 0.09 0.1072 0.19218)
new linecode.LC218_219 nphases = 3
~ rmatrix = (0.004272 | 0.0006 0.004272 | 0.0006 0.0006 0.004272)
~ xmatrix = (0.009609 | 0.00478 0.009609 | 0.0045 0.00536 0.009609)
new linecode.LC219_2110 nphases = 3
~ rmatrix = (0.02136 | 0.003 0.02136 | 0.003 0.003 0.02136)
~ xmatrix = (0.048045 | 0.0239 0.048045 | 0.0225 0.0268 0.048045)
new linecode.LC2110_2111 nphases = 3
~ rmatrix = (0.1644 | 0.006 0.1644 | 0.006 0.006 0.1644)
~ xmatrix = (0.1006 | 0.0478 0.1006 | 0.045 0.0536 0.1006)
new linecode.LC2111_2112 nphases = 3
~ rmatrix = (0.09864 | 0.0036 0.09864 | 0.0036 0.0036 0.09864)
~ xmatrix = (0.06036 | 0.02868 0.06036 | 0.027 0.03216 0.06036)
new linecode.LC2112_2113 nphases = 3
~ rmatrix = (0.04932 | 0.0018 0.04932 | 0.0018 0.0018 0.04932)
~ xmatrix = (0.03018 | 0.01434 0.03018 | 0.0135 0.01608 0.03018)
new linecode.LC2113_2114 nphases = 3
~ rmatrix = (0.26304 | 0.0096 0.26304 | 0.0096 0.0096 0.26304)
~ xmatrix = (0.16096 | 0.07648 0.16096 | 0.072 0.08576 0.16096)
new linecode.LC2114_2115 nphases = 3
~ rmatrix = (0.04932 | 0.0018 0.04932 | 0.0018 0.0018 0.04932)
~ xmatrix = (0.03018 | 0.01434 0.03018 | 0.0135 0.01608 0.03018)
new linecode.LC2112_2116 nphases = 3
~ rmatrix = (0.01644 | 0.0006 0.01644 | 0.0006 0.0006 0.01644)
~ xmatrix = (0.01006 | 0.00478 0.01006 | 0.0045 0.00536 0.01006)
new linecode.LC2116_2117 nphases = 3
~ rmatrix = (0.03288 | 0.0012 0.03288 | 0.0012 0.0012 0.03288)
~ xmatrix = (0.02012 | 0.00956 0.02012 | 0.009 0.01072 0.02012)
new linecode.LC2117_2118 nphases = 3
~ rmatrix = (0.06576 | 0.0024 0.06576 | 0.0024 0.0024 0.06576)
~ xmatrix = (0.04024 | 0.01912 0.04024 | 0.018 0.02144 0.04024)
new linecode.LC2118_2119 nphases = 3
~ rmatrix = (0.04336 | 0.0024 0.04336 | 0.0024 0.0024 0.04336)
~ xmatrix = (0.03992 | 0.01912 0.03992 | 0.018 0.02144 0.03992)
new linecode.LC2119_2120 nphases = 3
~ rmatrix = (0.0542 | 0.003 0.0542 | 0.003 0.003 0.0542)
~ xmatrix = (0.0499 | 0.0239 0.0499 | 0.0225 0.0268 0.0499)
new linecode.LC2120_2121 nphases = 3
~ rmatrix = (0.1626 | 0.009 0.1626 | 0.009 0.009 0.1626)
~ xmatrix = (0.1497 | 0.0717 0.1497 | 0.0675 0.0804 0.1497)
new linecode.LC2119_2122 nphases = 3
~ rmatrix = (0.012816 | 0.0018 0.012816 | 0.0018 0.0018 0.012816)
~ xmatrix = (0.028827 | 0.01434 0.028827 | 0.0135 0.01608 0.028827)
new linecode.LC2111_2123 nphases = 3
~ rmatrix = (0.029904 | 0.0042 0.029904 | 0.0042 0.0042 0.029904)
~ xmatrix = (0.067263 | 0.03346 0.067263 | 0.0315 0.03752 0.067263)
new linecode.LC2123_2124 nphases = 3
~ rmatrix = (0.0822 | 0.003 0.0822 | 0.003 0.003 0.0822)
~ xmatrix = (0.0503 | 0.0239 0.0503 | 0.0225 0.0268 0.0503)
new linecode.LC2124_2125 nphases = 3
~ rmatrix = (0.03288 | 0.0012 0.03288 | 0.0012 0.0012 0.03288)
~ xmatrix = (0.02012 | 0.00956 0.02012 | 0.009 0.01072 0.02012)
new linecode.LC2125_2126 nphases = 3
~ rmatrix = (0.04932 | 0.0018 0.04932 | 0.0018 0.0018 0.04932)
~ xmatrix = (0.03018 | 0.01434 0.03018 | 0.0135 0.01608 0.03018)
new linecode.LC2126_2127 nphases = 3
~ rmatrix = (0.06504 | 0.0036 0.06504 | 0.0036 0.0036 0.06504)
~ xmatrix = (0.05988 | 0.02868 0.05988 | 0.027 0.03216 0.05988)
new linecode.LC2127_2128 nphases = 3
~ rmatrix = (0.04336 | 0.0024 0.04336 | 0.0024 0.0024 0.04336)
~ xmatrix = (0.03992 | 0.01912 0.03992 | 0.018 0.02144 0.03992)
new linecode.LC2128_2129 nphases = 3
~ rmatrix = (0.02168 | 0.0012 0.02168 | 0.0012 0.0012 0.02168)
~ xmatrix = (0.01996 | 0.00956 0.01996 | 0.009 0.01072 0.01996)
new linecode.LC2129_2130 nphases = 3
~ rmatrix = (0.13008 | 0.0072 0.13008 | 0.0072 0.0072 0.13008)
~ xmatrix = (0.11976 | 0.05736 0.11976 | 0.054 0.06432 0.11976)
new linecode.LC2130_2131 nphases = 3
~ rmatrix = (0.02168 | 0.0012 0.02168 | 0.0012 0.0012 0.02168)
~ xmatrix = (0.01996 | 0.00956 0.01996 | 0.009 0.01072 0.01996)
new linecode.LC2129_2132 nphases = 3
~ rmatrix = (0.03288 | 0.0012 0.03288 | 0.0012 0.0012 0.03288)
~ xmatrix = (0.02012 | 0.00956 0.02012 | 0.009 0.01072 0.02012)
new linecode.LC2127_2133 nphases = 3
~ rmatrix = (0.00822 | 0.0003 0.00822 | 0.0003 0.0003 0.00822)
~ xmatrix = (0.00503 | 0.00239 0.00503 | 0.00225 0.00268 0.00503)
new linecode.LC2133_2134 nphases = 3
~ rmatrix = (0.0411 | 0.0015 0.0411 | 0.0015 0.0015 0.0411)
~ xmatrix = (0.02515 | 0.01195 0.02515 | 0.01125 0.0134 0.02515)
new linecode.LC2134_2135 nphases = 3
~ rmatrix = (0.004272 | 0.0006 0.004272 | 0.0006 0.0006 0.004272)
~ xmatrix = (0.009609 | 0.00478 0.009609 | 0.0045 0.00536 0.009609)
new linecode.LC2124_2136 nphases = 3
~ rmatrix = (0.029904 | 0.0042 0.029904 | 0.0042 0.0042 0.029904)
~ xmatrix = (0.067263 | 0.03346 0.067263 | 0.0315 0.03752 0.067263)
new linecode.LC2136_2137 nphases = 3
~ rmatrix = (0.004272 | 0.0006 0.004272 | 0.0006 0.0006 0.004272)
~ xmatrix = (0.009609 | 0.00478 0.009609 | 0.0045 0.00536 0.009609)
new linecode.LC2137_2138 nphases = 3
~ rmatrix = (0.004272 | 0.0006 0.004272 | 0.0006 0.0006 0.004272)
~ xmatrix = (0.009609 | 0.00478 0.009609 | 0.0045 0.00536 0.009609)
new linecode.LC2138_2139 nphases = 3
~ rmatrix = (0.029904 | 0.0042 0.029904 | 0.0042 0.0042 0.029904)
~ xmatrix = (0.067263 | 0.03346 0.067263 | 0.0315 0.03752 0.067263)
new linecode.LC2139_2140 nphases = 3
~ rmatrix = (0.04272 | 0.006 0.04272 | 0.006 0.006 0.04272)
~ xmatrix = (0.09609 | 0.0478 0.09609 | 0.045 0.0536 0.09609)
new linecode.LC2139_2141 nphases = 3
~ rmatrix = (0.09864 | 0.0036 0.09864 | 0.0036 0.0036 0.09864)
~ xmatrix = (0.06036 | 0.02868 0.06036 | 0.027 0.03216 0.06036)
new linecode.LC2141_2142 nphases = 3
~ rmatrix = (0.0822 | 0.003 0.0822 | 0.003 0.003 0.0822)
~ xmatrix = (0.0503 | 0.0239 0.0503 | 0.0225 0.0268 0.0503)
new linecode.LC2141_2143 nphases = 3
~ rmatrix = (0.01644 | 0.0006 0.01644 | 0.0006 0.0006 0.01644)
~ xmatrix = (0.01006 | 0.00478 0.01006 | 0.0045 0.00536 0.01006)
new linecode.LC2143_2144 nphases = 3
~ rmatrix = (0.012816 | 0.0018 0.012816 | 0.0018 0.0018 0.012816)
~ xmatrix = (0.028827 | 0.01434 0.028827 | 0.0135 0.01608 0.028827)
new linecode.LC2141_2145 nphases = 3
~ rmatrix = (0.017088 | 0.0024 0.017088 | 0.0024 0.0024 0.017088)
~ xmatrix = (0.038436 | 0.01912 0.038436 | 0.018 0.02144 0.038436)
new linecode.LC2145_2146 nphases = 3
~ rmatrix = (0.025632 | 0.0036 0.025632 | 0.0036 0.0036 0.025632)
~ xmatrix = (0.057654 | 0.02868 0.057654 | 0.027 0.03216 0.057654)
new linecode.LC2139_2147 nphases = 3
~ rmatrix = (0.008544 | 0.0012 0.008544 | 0.0012 0.0012 0.008544)
~ xmatrix = (0.019218 | 0.00956 0.019218 | 0.009 0.01072 0.019218)
new linecode.LC2147_2148 nphases = 3
~ rmatrix = (0.051264 | 0.0072 0.051264 | 0.0072 0.0072 0.051264)
~ xmatrix = (0.115308 | 0.05736 0.115308 | 0.054 0.06432 0.115308)
new linecode.LC2148_2149 nphases = 3
~ rmatrix = (0.02136 | 0.003 0.02136 | 0.003 0.003 0.02136)
~ xmatrix = (0.048045 | 0.0239 0.048045 | 0.0225 0.0268 0.048045)
new linecode.LC2149_2150 nphases = 3
~ rmatrix = (0.008544 | 0.0012 0.008544 | 0.0012 0.0012 0.008544)
~ xmatrix = (0.019218 | 0.00956 0.019218 | 0.009 0.01072 0.019218)
new linecode.LC2150_2151 nphases = 3
~ rmatrix = (0.072624 | 0.0102 0.072624 | 0.0102 0.0102 0.072624)
~ xmatrix = (0.163353 | 0.08126 0.163353 | 0.0765 0.09112 0.163353)
new linecode.LC2151_2152 nphases = 3
~ rmatrix = (0.04272 | 0.006 0.04272 | 0.006 0.006 0.04272)
~ xmatrix = (0.09609 | 0.0478 0.09609 | 0.045 0.0536 0.09609)
new linecode.LC2149_2153 nphases = 3
~ rmatrix = (0.09864 | 0.0036 0.09864 | 0.0036 0.0036 0.09864)
~ xmatrix = (0.06036 | 0.02868 0.06036 | 0.027 0.03216 0.06036)
new linecode.LC2153_2154 nphases = 3
~ rmatrix = (0.04932 | 0.0018 0.04932 | 0.0018 0.0018 0.04932)
~ xmatrix = (0.03018 | 0.01434 0.03018 | 0.0135 0.01608 0.03018)
new linecode.LC2154_2155 nphases = 3
~ rmatrix = (0.21372 | 0.0078 0.21372 | 0.0078 0.0078 0.21372)
~ xmatrix = (0.13078 | 0.06214 0.13078 | 0.0585 0.06968 0.13078)
new linecode.LC2155_2156 nphases = 3
~ rmatrix = (0.03288 | 0.0012 0.03288 | 0.0012 0.0012 0.03288)
~ xmatrix = (0.02012 | 0.00956 0.02012 | 0.009 0.01072 0.02012)
new linecode.LC2153_2157 nphases = 3
~ rmatrix = (0.13152 | 0.0048 0.13152 | 0.0048 0.0048 0.13152)
~ xmatrix = (0.08048 | 0.03824 0.08048 | 0.036 0.04288 0.08048)
new linecode.LC2157_2158 nphases = 3
~ rmatrix = (0.0542 | 0.003 0.0542 | 0.003 0.003 0.0542)
~ xmatrix = (0.0499 | 0.0239 0.0499 | 0.0225 0.0268 0.0499)
new linecode.LC2158_2159 nphases = 3
~ rmatrix = (0.06504 | 0.0036 0.06504 | 0.0036 0.0036 0.06504)
~ xmatrix = (0.05988 | 0.02868 0.05988 | 0.027 0.03216 0.05988)
new linecode.LC2158_2160 nphases = 3
~ rmatrix = (0.02168 | 0.0012 0.02168 | 0.0012 0.0012 0.02168)
~ xmatrix = (0.01996 | 0.00956 0.01996 | 0.009 0.01072 0.01996)
new linecode.LC2160_2161 nphases = 3
~ rmatrix = (0.017088 | 0.0024 0.017088 | 0.0024 0.0024 0.017088)
~ xmatrix = (0.038436 | 0.01912 0.038436 | 0.018 0.02144 0.038436)
new linecode.LC2149_2162 nphases = 3
~ rmatrix = (0.004272 | 0.0006 0.004272 | 0.0006 0.0006 0.004272)
~ xmatrix = (0.009609 | 0.00478 0.009609 | 0.0045 0.00536 0.009609)
new linecode.LC2162_2163 nphases = 3
~ rmatrix = (0.02136 | 0.003 0.02136 | 0.003 0.003 0.02136)
~ xmatrix = (0.048045 | 0.0239 0.048045 | 0.0225 0.0268 0.048045)
new linecode.LC2163_2164 nphases = 3
~ rmatrix = (0.022701 | 0.0018 0.022701 | 0.0018 0.0018 0.022701)
~ xmatrix = (0.030201 | 0.01434 0.030201 | 0.0135 0.01608 0.030201)
new linecode.LC2164_2165 nphases = 3
~ rmatrix = (0.015134 | 0.0012 0.015134 | 0.0012 0.0012 0.015134)
~ xmatrix = (0.020134 | 0.00956 0.020134 | 0.009 0.01072 0.020134)
new linecode.LC2165_2166 nphases = 3
~ rmatrix = (0.022701 | 0.0018 0.022701 | 0.0018 0.0018 0.022701)
~ xmatrix = (0.030201 | 0.01434 0.030201 | 0.0135 0.01608 0.030201)
new linecode.LC2166_2167 nphases = 3
~ rmatrix = (0.015134 | 0.0012 0.015134 | 0.0012 0.0012 0.015134)
~ xmatrix = (0.020134 | 0.00956 0.020134 | 0.009 0.01072 0.020134)
new linecode.LC2167_2168 nphases = 3
~ rmatrix = (0.04932 | 0.0018 0.04932 | 0.0018 0.0018 0.04932)
~ xmatrix = (0.03018 | 0.01434 0.03018 | 0.0135 0.01608 0.03018)
new linecode.LC2168_2169 nphases = 3
~ rmatrix = (0.03288 | 0.0012 0.03288 | 0.0012 0.0012 0.03288)
~ xmatrix = (0.02012 | 0.00956 0.02012 | 0.009 0.01072 0.02012)
new linecode.LC2168_2170 nphases = 3
~ rmatrix = (0.03288 | 0.0012 0.03288 | 0.0012 0.0012 0.03288)
~ xmatrix = (0.02012 | 0.00956 0.02012 | 0.009 0.01072 0.02012)
new linecode.LC2170_2171 nphases = 3
~ rmatrix = (0.037835 | 0.003 0.037835 | 0.003 0.003 0.037835)
~ xmatrix = (0.050335 | 0.0239 0.050335 | 0.0225 0.0268 0.050335)
new linecode.LC2168_2172 nphases = 3
~ rmatrix = (0.030268 | 0.0024 0.030268 | 0.0024 0.0024 0.030268)
~ xmatrix = (0.040268 | 0.01912 0.040268 | 0.018 0.02144 0.040268)
new linecode.LC2172_2173 nphases = 3
~ rmatrix = (0.030268 | 0.0024 0.030268 | 0.0024 0.0024 0.030268)
~ xmatrix = (0.040268 | 0.01912 0.040268 | 0.018 0.02144 0.040268)
new linecode.LC2173_2174 nphases = 3
~ rmatrix = (0.015134 | 0.0012 0.015134 | 0.0012 0.0012 0.015134)
~ xmatrix = (0.020134 | 0.00956 0.020134 | 0.009 0.01072 0.020134)
new linecode.LC2174_2175 nphases = 3
~ rmatrix = (0.083237 | 0.0066 0.083237 | 0.0066 0.0066 0.083237)
~ xmatrix = (0.110737 | 0.05258 0.110737 | 0.0495 0.05896 0.110737)
new linecode.LC2175_2176 nphases = 3
~ rmatrix = (0.008544 | 0.0012 0.008544 | 0.0012 0.0012 0.008544)
~ xmatrix = (0.019218 | 0.00956 0.019218 | 0.009 0.01072 0.019218)
new linecode.LC2164_2177 nphases = 3
~ rmatrix = (0.012816 | 0.0018 0.012816 | 0.0018 0.0018 0.012816)
~ xmatrix = (0.028827 | 0.01434 0.028827 | 0.0135 0.01608 0.028827)
new linecode.LC2177_2178 nphases = 3
~ rmatrix = (0.02136 | 0.003 0.02136 | 0.003 0.003 0.02136)
~ xmatrix = (0.048045 | 0.0239 0.048045 | 0.0225 0.0268 0.048045)
new linecode.LC2178_2179 nphases = 3
~ rmatrix = (0.029904 | 0.0042 0.029904 | 0.0042 0.0042 0.029904)
~ xmatrix = (0.067263 | 0.03346 0.067263 | 0.0315 0.03752 0.067263)
new linecode.LC2179_2180 nphases = 3
~ rmatrix = (0.029904 | 0.0042 0.029904 | 0.0042 0.0042 0.029904)
~ xmatrix = (0.067263 | 0.03346 0.067263 | 0.0315 0.03752 0.067263)
new linecode.LC2180_2181 nphases = 3
~ rmatrix = (0.012816 | 0.0018 0.012816 | 0.0018 0.0018 0.012816)
~ xmatrix = (0.028827 | 0.01434 0.028827 | 0.0135 0.01608 0.028827)
new linecode.LC2181_2182 nphases = 3
~ rmatrix = (0.012816 | 0.0018 0.012816 | 0.0018 0.0018 0.012816)
~ xmatrix = (0.028827 | 0.01434 0.028827 | 0.0135 0.01608 0.028827)
new linecode.LC2182_2183 nphases = 3
~ rmatrix = (0.0822 | 0.003 0.0822 | 0.003 0.003 0.0822)
~ xmatrix = (0.0503 | 0.0239 0.0503 | 0.0225 0.0268 0.0503)
new linecode.LC2183_2184 nphases = 3
~ rmatrix = (0.02136 | 0.003 0.02136 | 0.003 0.003 0.02136)
~ xmatrix = (0.048045 | 0.0239 0.048045 | 0.0225 0.0268 0.048045)
new linecode.LC2183_2185 nphases = 3
~ rmatrix = (0.012816 | 0.0018 0.012816 | 0.0018 0.0018 0.012816)
~ xmatrix = (0.028827 | 0.01434 0.028827 | 0.0135 0.01608 0.028827)
new linecode.LC2185_2186 nphases = 3
~ rmatrix = (0.012816 | 0.0018 0.012816 | 0.0018 0.0018 0.012816)
~ xmatrix = (0.028827 | 0.01434 0.028827 | 0.0135 0.01608 0.028827)
new linecode.LC2186_21129 nphases = 3
~ rmatrix = (0.008544 | 0.0012 0.008544 | 0.0012 0.0012 0.008544)
~ xmatrix = (0.019218 | 0.00956 0.019218 | 0.009 0.01072 0.019218)
new linecode.LC21129_2187 nphases = 3
~ rmatrix = (0.14092 | 0.0078 0.14092 | 0.0078 0.0078 0.14092)
~ xmatrix = (0.12974 | 0.06214 0.12974 | 0.0585 0.06968 0.12974)
new linecode.LC2187_2188 nphases = 3
~ rmatrix = (0.002136 | 0.0003 0.002136 | 0.0003 0.0003 0.002136)
~ xmatrix = (0.004805 | 0.00239 0.004805 | 0.00225 0.00268 0.004805)
new linecode.LC2179_2189 nphases = 3
~ rmatrix = (0.02136 | 0.003 0.02136 | 0.003 0.003 0.02136)
~ xmatrix = (0.048045 | 0.0239 0.048045 | 0.0225 0.0268 0.048045)
new linecode.LC2179_2190 nphases = 3
~ rmatrix = (0.076896 | 0.0108 0.076896 | 0.0108 0.0108 0.076896)
~ xmatrix = (0.172962 | 0.08604 0.172962 | 0.081 0.09648 0.172962)
new linecode.LC2190_2191 nphases = 3
~ rmatrix = (0.008544 | 0.0012 0.008544 | 0.0012 0.0012 0.008544)
~ xmatrix = (0.019218 | 0.00956 0.019218 | 0.009 0.01072 0.019218)
new linecode.LC2191_2192 nphases = 3
~ rmatrix = (0.03252 | 0.0018 0.03252 | 0.0018 0.0018 0.03252)
~ xmatrix = (0.02994 | 0.01434 0.02994 | 0.0135 0.01608 0.02994)
new linecode.LC2192_2193 nphases = 3
~ rmatrix = (0.07588 | 0.0042 0.07588 | 0.0042 0.0042 0.07588)
~ xmatrix = (0.06986 | 0.03346 0.06986 | 0.0315 0.03752 0.06986)
new linecode.LC2193_2194 nphases = 3
~ rmatrix = (0.04272 | 0.006 0.04272 | 0.006 0.006 0.04272)
~ xmatrix = (0.09609 | 0.0478 0.09609 | 0.045 0.0536 0.09609)
new linecode.LC2193_2195 nphases = 3
~ rmatrix = (0.04336 | 0.0024 0.04336 | 0.0024 0.0024 0.04336)
~ xmatrix = (0.03992 | 0.01912 0.03992 | 0.018 0.02144 0.03992)
new linecode.LC2193_2196 nphases = 3
~ rmatrix = (0.0542 | 0.003 0.0542 | 0.003 0.003 0.0542)
~ xmatrix = (0.0499 | 0.0239 0.0499 | 0.0225 0.0268 0.0499)
new linecode.LC2196_2197 nphases = 3
~ rmatrix = (0.06504 | 0.0036 0.06504 | 0.0036 0.0036 0.06504)
~ xmatrix = (0.05988 | 0.02868 0.05988 | 0.027 0.03216 0.05988)
new linecode.LC2196_2198 nphases = 3
~ rmatrix = (0.18084 | 0.0066 0.18084 | 0.0066 0.0066 0.18084)
~ xmatrix = (0.11066 | 0.05258 0.11066 | 0.0495 0.05896 0.11066)
new linecode.LC2198_2199 nphases = 3
~ rmatrix = (0.04336 | 0.0024 0.04336 | 0.0024 0.0024 0.04336)
~ xmatrix = (0.03992 | 0.01912 0.03992 | 0.018 0.02144 0.03992)
new linecode.LC2199_21100 nphases = 3
~ rmatrix = (0.11924 | 0.0066 0.11924 | 0.0066 0.0066 0.11924)
~ xmatrix = (0.10978 | 0.05258 0.10978 | 0.0495 0.05896 0.10978)
new linecode.LC2199_21101 nphases = 3
~ rmatrix = (0.025632 | 0.0036 0.025632 | 0.0036 0.0036 0.025632)
~ xmatrix = (0.057654 | 0.02868 0.057654 | 0.027 0.03216 0.057654)
new linecode.LC21101_21102 nphases = 3
~ rmatrix = (0.017088 | 0.0024 0.017088 | 0.0024 0.0024 0.017088)
~ xmatrix = (0.038436 | 0.01912 0.038436 | 0.018 0.02144 0.038436)
new linecode.LC2196_21103 nphases = 3
~ rmatrix = (0.022701 | 0.0018 0.022701 | 0.0018 0.0018 0.022701)
~ xmatrix = (0.030201 | 0.01434 0.030201 | 0.0135 0.01608 0.030201)
new linecode.LC21103_21104 nphases = 3
~ rmatrix = (0.113505 | 0.009 0.113505 | 0.009 0.009 0.113505)
~ xmatrix = (0.151005 | 0.0717 0.151005 | 0.0675 0.0804 0.151005)
new linecode.LC21104_21105 nphases = 3
~ rmatrix = (0.158907 | 0.0126 0.158907 | 0.0126 0.0126 0.158907)
~ xmatrix = (0.211407 | 0.10038 0.211407 | 0.0945 0.11256 0.211407)
new linecode.LC21104_21106 nphases = 3
~ rmatrix = (0.022701 | 0.0018 0.022701 | 0.0018 0.0018 0.022701)
~ xmatrix = (0.030201 | 0.01434 0.030201 | 0.0135 0.01608 0.030201)
new linecode.LC21106_21107 nphases = 3
~ rmatrix = (0.07567 | 0.006 0.07567 | 0.006 0.006 0.07567)
~ xmatrix = (0.10067 | 0.0478 0.10067 | 0.045 0.0536 0.10067)
new linecode.LC21107_21108 nphases = 3
~ rmatrix = (0.1644 | 0.006 0.1644 | 0.006 0.006 0.1644)
~ xmatrix = (0.1006 | 0.0478 0.1006 | 0.045 0.0536 0.1006)
new linecode.LC21108_21109 nphases = 3
~ rmatrix = (0.04932 | 0.0018 0.04932 | 0.0018 0.0018 0.04932)
~ xmatrix = (0.03018 | 0.01434 0.03018 | 0.0135 0.01608 0.03018)
new linecode.LC21109_21110 nphases = 3
~ rmatrix = (0.03288 | 0.0012 0.03288 | 0.0012 0.0012 0.03288)
~ xmatrix = (0.02012 | 0.00956 0.02012 | 0.009 0.01072 0.02012)
new linecode.LC21110_21111 nphases = 3
~ rmatrix = (0.072624 | 0.0102 0.072624 | 0.0102 0.0102 0.072624)
~ xmatrix = (0.163353 | 0.08126 0.163353 | 0.0765 0.09112 0.163353)
new linecode.LC21111_21112 nphases = 3
~ rmatrix = (0.046992 | 0.0066 0.046992 | 0.0066 0.0066 0.046992)
~ xmatrix = (0.105699 | 0.05258 0.105699 | 0.0495 0.05896 0.105699)
new linecode.LC21108_21113 nphases = 3
~ rmatrix = (0.18084 | 0.0066 0.18084 | 0.0066 0.0066 0.18084)
~ xmatrix = (0.11066 | 0.05258 0.11066 | 0.0495 0.05896 0.11066)
new linecode.LC21113_21114 nphases = 3
~ rmatrix = (0.3288 | 0.012 0.3288 | 0.012 0.012 0.3288)
~ xmatrix = (0.2012 | 0.0956 0.2012 | 0.09 0.1072 0.2012)
new linecode.LC21114_21115 nphases = 3
~ rmatrix = (0.3288 | 0.012 0.3288 | 0.012 0.012 0.3288)
~ xmatrix = (0.2012 | 0.0956 0.2012 | 0.09 0.1072 0.2012)
new linecode.LC21114_21116 nphases = 3
~ rmatrix = (0.3288 | 0.012 0.3288 | 0.012 0.012 0.3288)
~ xmatrix = (0.2012 | 0.0956 0.2012 | 0.09 0.1072 0.2012)
new linecode.LC21116_21117 nphases = 3
~ rmatrix = (0.3288 | 0.012 0.3288 | 0.012 0.012 0.3288)
~ xmatrix = (0.2012 | 0.0956 0.2012 | 0.09 0.1072 0.2012)
new linecode.LC21117_21118 nphases = 3
~ rmatrix = (0.11924 | 0.0066 0.11924 | 0.0066 0.0066 0.11924)
~ xmatrix = (0.10978 | 0.05258 0.10978 | 0.0495 0.05896 0.10978)
new linecode.LC21118_21119 nphases = 3
~ rmatrix = (0.029904 | 0.0042 0.029904 | 0.0042 0.0042 0.029904)
~ xmatrix = (0.067263 | 0.03346 0.067263 | 0.0315 0.03752 0.067263)
new linecode.LC2191_21120 nphases = 3
~ rmatrix = (0.029904 | 0.0042 0.029904 | 0.0042 0.0042 0.029904)
~ xmatrix = (0.067263 | 0.03346 0.067263 | 0.0315 0.03752 0.067263)
new linecode.LC21120_21121 nphases = 3
~ rmatrix = (0.07588 | 0.0042 0.07588 | 0.0042 0.0042 0.07588)
~ xmatrix = (0.06986 | 0.03346 0.06986 | 0.0315 0.03752 0.06986)
new linecode.LC21121_21122 nphases = 3
~ rmatrix = (0.21372 | 0.0078 0.21372 | 0.0078 0.0078 0.21372)
~ xmatrix = (0.13078 | 0.06214 0.13078 | 0.0585 0.06968 0.13078)
new linecode.LC21120_21123 nphases = 3
~ rmatrix = (0.03288 | 0.0012 0.03288 | 0.0012 0.0012 0.03288)
~ xmatrix = (0.02012 | 0.00956 0.02012 | 0.009 0.01072 0.02012)
new linecode.LC21123_21124 nphases = 3
~ rmatrix = (0.03288 | 0.0012 0.03288 | 0.0012 0.0012 0.03288)
~ xmatrix = (0.02012 | 0.00956 0.02012 | 0.009 0.01072 0.02012)
new linecode.LC21124_21125 nphases = 3
~ rmatrix = (0.06576 | 0.0024 0.06576 | 0.0024 0.0024 0.06576)
~ xmatrix = (0.04024 | 0.01912 0.04024 | 0.018 0.02144 0.04024)
new linecode.LC21124_21126 nphases = 3
~ rmatrix = (0.06576 | 0.0024 0.06576 | 0.0024 0.0024 0.06576)
~ xmatrix = (0.04024 | 0.01912 0.04024 | 0.018 0.02144 0.04024)
new linecode.LC21126_21127 nphases = 3
~ rmatrix = (0.008544 | 0.0012 0.008544 | 0.0012 0.0012 0.008544)
~ xmatrix = (0.019218 | 0.00956 0.019218 | 0.009 0.01072 0.019218)
new linecode.LC21127_21128 nphases = 3
~ rmatrix = (0.06504 | 0.0036 0.06504 | 0.0036 0.0036 0.06504)
~ xmatrix = (0.05988 | 0.02868 0.05988 | 0.027 0.03216 0.05988)
new linecode.LC21129_21130 nphases = 3
~ rmatrix = (0.052969 | 0.0042 0.052969 | 0.0042 0.0042 0.052969)
~ xmatrix = (0.070469 | 0.03346 0.070469 | 0.0315 0.03752 0.070469)
new linecode.LC21105_21131 nphases = 3
~ rmatrix = (0.008544 | 0.0012 0.008544 | 0.0012 0.0012 0.008544)
~ xmatrix = (0.019218 | 0.00956 0.019218 | 0.009 0.01072 0.019218)
new linecode.LC21131_21132 nphases = 3
~ rmatrix = (0.07567 | 0.006 0.07567 | 0.006 0.006 0.07567)
~ xmatrix = (0.10067 | 0.0478 0.10067 | 0.045 0.0536 0.10067)
new linecode.LC21131_21133 nphases = 3
~ rmatrix = (0.030268 | 0.0024 0.030268 | 0.0024 0.0024 0.030268)
~ xmatrix = (0.040268 | 0.01912 0.040268 | 0.018 0.02144 0.040268)
new linecode.LC21133_21134 nphases = 3
~ rmatrix = (0.030268 | 0.0024 0.030268 | 0.0024 0.0024 0.030268)
~ xmatrix = (0.040268 | 0.01912 0.040268 | 0.018 0.02144 0.040268)
new linecode.LC21134_21135 nphases = 3
~ rmatrix = (0.030268 | 0.0024 0.030268 | 0.0024 0.0024 0.030268)
~ xmatrix = (0.040268 | 0.01912 0.040268 | 0.018 0.02144 0.040268)
new linecode.LC45_222 nphases = 3
~ rmatrix = (0.38448 | 0.054 0.38448 | 0.054 0.054 0.38448)
~ xmatrix = (0.86481 | 0.4302 0.86481 | 0.405 0.4824 0.86481)
new linecode.LC222_223 nphases = 3
~ rmatrix = (0.0542 | 0.003 0.0542 | 0.003 0.003 0.0542)
~ xmatrix = (0.0499 | 0.0239 0.0499 | 0.0225 0.0268 0.0499)
new linecode.LC223_224 nphases = 3
~ rmatrix = (0.04272 | 0.006 0.04272 | 0.006 0.006 0.04272)
~ xmatrix = (0.09609 | 0.0478 0.09609 | 0.045 0.0536 0.09609)
new linecode.LC223_225 nphases = 3
~ rmatrix = (0.017088 | 0.0024 0.017088 | 0.0024 0.0024 0.017088)
~ xmatrix = (0.038436 | 0.01912 0.038436 | 0.018 0.02144 0.038436)
new linecode.LC225_226 nphases = 3
~ rmatrix = (0.08544 | 0.012 0.08544 | 0.012 0.012 0.08544)
~ xmatrix = (0.19218 | 0.0956 0.19218 | 0.09 0.1072 0.19218)
new linecode.LC226_227 nphases = 3
~ rmatrix = (0.08544 | 0.012 0.08544 | 0.012 0.012 0.08544)
~ xmatrix = (0.19218 | 0.0956 0.19218 | 0.09 0.1072 0.19218)
new linecode.LC227_228 nphases = 3
~ rmatrix = (0.08544 | 0.012 0.08544 | 0.012 0.012 0.08544)
~ xmatrix = (0.19218 | 0.0956 0.19218 | 0.09 0.1072 0.19218)
new linecode.LC228_229 nphases = 3
~ rmatrix = (0.004272 | 0.0006 0.004272 | 0.0006 0.0006 0.004272)
~ xmatrix = (0.009609 | 0.00478 0.009609 | 0.0045 0.00536 0.009609)
new linecode.LC229_2210 nphases = 3
~ rmatrix = (0.02136 | 0.003 0.02136 | 0.003 0.003 0.02136)
~ xmatrix = (0.048045 | 0.0239 0.048045 | 0.0225 0.0268 0.048045)
new linecode.LC2210_2211 nphases = 3
~ rmatrix = (0.1644 | 0.006 0.1644 | 0.006 0.006 0.1644)
~ xmatrix = (0.1006 | 0.0478 0.1006 | 0.045 0.0536 0.1006)
new linecode.LC2211_2212 nphases = 3
~ rmatrix = (0.09864 | 0.0036 0.09864 | 0.0036 0.0036 0.09864)
~ xmatrix = (0.06036 | 0.02868 0.06036 | 0.027 0.03216 0.06036)
new linecode.LC2212_2213 nphases = 3
~ rmatrix = (0.04932 | 0.0018 0.04932 | 0.0018 0.0018 0.04932)
~ xmatrix = (0.03018 | 0.01434 0.03018 | 0.0135 0.01608 0.03018)
new linecode.LC2213_2214 nphases = 3
~ rmatrix = (0.26304 | 0.0096 0.26304 | 0.0096 0.0096 0.26304)
~ xmatrix = (0.16096 | 0.07648 0.16096 | 0.072 0.08576 0.16096)
new linecode.LC2214_2215 nphases = 3
~ rmatrix = (0.04932 | 0.0018 0.04932 | 0.0018 0.0018 0.04932)
~ xmatrix = (0.03018 | 0.01434 0.03018 | 0.0135 0.01608 0.03018)
new linecode.LC2212_2216 nphases = 3
~ rmatrix = (0.01644 | 0.0006 0.01644 | 0.0006 0.0006 0.01644)
~ xmatrix = (0.01006 | 0.00478 0.01006 | 0.0045 0.00536 0.01006)
new linecode.LC2216_2217 nphases = 3
~ rmatrix = (0.03288 | 0.0012 0.03288 | 0.0012 0.0012 0.03288)
~ xmatrix = (0.02012 | 0.00956 0.02012 | 0.009 0.01072 0.02012)
new linecode.LC2217_2218 nphases = 3
~ rmatrix = (0.06576 | 0.0024 0.06576 | 0.0024 0.0024 0.06576)
~ xmatrix = (0.04024 | 0.01912 0.04024 | 0.018 0.02144 0.04024)
new linecode.LC2218_2219 nphases = 3
~ rmatrix = (0.04336 | 0.0024 0.04336 | 0.0024 0.0024 0.04336)
~ xmatrix = (0.03992 | 0.01912 0.03992 | 0.018 0.02144 0.03992)
new linecode.LC2219_2220 nphases = 3
~ rmatrix = (0.0542 | 0.003 0.0542 | 0.003 0.003 0.0542)
~ xmatrix = (0.0499 | 0.0239 0.0499 | 0.0225 0.0268 0.0499)
new linecode.LC2220_2221 nphases = 3
~ rmatrix = (0.1626 | 0.009 0.1626 | 0.009 0.009 0.1626)
~ xmatrix = (0.1497 | 0.0717 0.1497 | 0.0675 0.0804 0.1497)
new linecode.LC2219_2222 nphases = 3
~ rmatrix = (0.012816 | 0.0018 0.012816 | 0.0018 0.0018 0.012816)
~ xmatrix = (0.028827 | 0.01434 0.028827 | 0.0135 0.01608 0.028827)
new linecode.LC2211_2223 nphases = 3
~ rmatrix = (0.029904 | 0.0042 0.029904 | 0.0042 0.0042 0.029904)
~ xmatrix = (0.067263 | 0.03346 0.067263 | 0.0315 0.03752 0.067263)
new linecode.LC2223_2224 nphases = 3
~ rmatrix = (0.0822 | 0.003 0.0822 | 0.003 0.003 0.0822)
~ xmatrix = (0.0503 | 0.0239 0.0503 | 0.0225 0.0268 0.0503)
new linecode.LC2224_2225 nphases = 3
~ rmatrix = (0.03288 | 0.0012 0.03288 | 0.0012 0.0012 0.03288)
~ xmatrix = (0.02012 | 0.00956 0.02012 | 0.009 0.01072 0.02012)
new linecode.LC2225_2226 nphases = 3
~ rmatrix = (0.04932 | 0.0018 0.04932 | 0.0018 0.0018 0.04932)
~ xmatrix = (0.03018 | 0.01434 0.03018 | 0.0135 0.01608 0.03018)
new linecode.LC2226_2227 nphases = 3
~ rmatrix = (0.06504 | 0.0036 0.06504 | 0.0036 0.0036 0.06504)
~ xmatrix = (0.05988 | 0.02868 0.05988 | 0.027 0.03216 0.05988)
new linecode.LC2227_2228 nphases = 3
~ rmatrix = (0.04336 | 0.0024 0.04336 | 0.0024 0.0024 0.04336)
~ xmatrix = (0.03992 | 0.01912 0.03992 | 0.018 0.02144 0.03992)
new linecode.LC2228_2229 nphases = 3
~ rmatrix = (0.02168 | 0.0012 0.02168 | 0.0012 0.0012 0.02168)
~ xmatrix = (0.01996 | 0.00956 0.01996 | 0.009 0.01072 0.01996)
new linecode.LC2229_2230 nphases = 3
~ rmatrix = (0.13008 | 0.0072 0.13008 | 0.0072 0.0072 0.13008)
~ xmatrix = (0.11976 | 0.05736 0.11976 | 0.054 0.06432 0.11976)
new linecode.LC2230_2231 nphases = 3
~ rmatrix = (0.02168 | 0.0012 0.02168 | 0.0012 0.0012 0.02168)
~ xmatrix = (0.01996 | 0.00956 0.01996 | 0.009 0.01072 0.01996)
new linecode.LC2229_2232 nphases = 3
~ rmatrix = (0.03288 | 0.0012 0.03288 | 0.0012 0.0012 0.03288)
~ xmatrix = (0.02012 | 0.00956 0.02012 | 0.009 0.01072 0.02012)
new linecode.LC2227_2233 nphases = 3
~ rmatrix = (0.00822 | 0.0003 0.00822 | 0.0003 0.0003 0.00822)
~ xmatrix = (0.00503 | 0.00239 0.00503 | 0.00225 0.00268 0.00503)
new linecode.LC2233_2234 nphases = 3
~ rmatrix = (0.0411 | 0.0015 0.0411 | 0.0015 0.0015 0.0411)
~ xmatrix = (0.02515 | 0.01195 0.02515 | 0.01125 0.0134 0.02515)
new linecode.LC2234_2235 nphases = 3
~ rmatrix = (0.004272 | 0.0006 0.004272 | 0.0006 0.0006 0.004272)
~ xmatrix = (0.009609 | 0.00478 0.009609 | 0.0045 0.00536 0.009609)
new linecode.LC2224_2236 nphases = 3
~ rmatrix = (0.029904 | 0.0042 0.029904 | 0.0042 0.0042 0.029904)
~ xmatrix = (0.067263 | 0.03346 0.067263 | 0.0315 0.03752 0.067263)
new linecode.LC2236_2237 nphases = 3
~ rmatrix = (0.004272 | 0.0006 0.004272 | 0.0006 0.0006 0.004272)
~ xmatrix = (0.009609 | 0.00478 0.009609 | 0.0045 0.00536 0.009609)
new linecode.LC2237_2238 nphases = 3
~ rmatrix = (0.004272 | 0.0006 0.004272 | 0.0006 0.0006 0.004272)
~ xmatrix = (0.009609 | 0.00478 0.009609 | 0.0045 0.00536 0.009609)
new linecode.LC2238_2239 nphases = 3
~ rmatrix = (0.029904 | 0.0042 0.029904 | 0.0042 0.0042 0.029904)
~ xmatrix = (0.067263 | 0.03346 0.067263 | 0.0315 0.03752 0.067263)
new linecode.LC2239_2240 nphases = 3
~ rmatrix = (0.04272 | 0.006 0.04272 | 0.006 0.006 0.04272)
~ xmatrix = (0.09609 | 0.0478 0.09609 | 0.045 0.0536 0.09609)
new linecode.LC2239_2241 nphases = 3
~ rmatrix = (0.09864 | 0.0036 0.09864 | 0.0036 0.0036 0.09864)
~ xmatrix = (0.06036 | 0.02868 0.06036 | 0.027 0.03216 0.06036)
new linecode.LC2241_2242 nphases = 3
~ rmatrix = (0.0822 | 0.003 0.0822 | 0.003 0.003 0.0822)
~ xmatrix = (0.0503 | 0.0239 0.0503 | 0.0225 0.0268 0.0503)
new linecode.LC2241_2243 nphases = 3
~ rmatrix = (0.01644 | 0.0006 0.01644 | 0.0006 0.0006 0.01644)
~ xmatrix = (0.01006 | 0.00478 0.01006 | 0.0045 0.00536 0.01006)
new linecode.LC2243_2244 nphases = 3
~ rmatrix = (0.012816 | 0.0018 0.012816 | 0.0018 0.0018 0.012816)
~ xmatrix = (0.028827 | 0.01434 0.028827 | 0.0135 0.01608 0.028827)
new linecode.LC2241_2245 nphases = 3
~ rmatrix = (0.017088 | 0.0024 0.017088 | 0.0024 0.0024 0.017088)
~ xmatrix = (0.038436 | 0.01912 0.038436 | 0.018 0.02144 0.038436)
new linecode.LC2245_2246 nphases = 3
~ rmatrix = (0.025632 | 0.0036 0.025632 | 0.0036 0.0036 0.025632)
~ xmatrix = (0.057654 | 0.02868 0.057654 | 0.027 0.03216 0.057654)
new linecode.LC2239_2247 nphases = 3
~ rmatrix = (0.008544 | 0.0012 0.008544 | 0.0012 0.0012 0.008544)
~ xmatrix = (0.019218 | 0.00956 0.019218 | 0.009 0.01072 0.019218)
new linecode.LC2247_2248 nphases = 3
~ rmatrix = (0.051264 | 0.0072 0.051264 | 0.0072 0.0072 0.051264)
~ xmatrix = (0.115308 | 0.05736 0.115308 | 0.054 0.06432 0.115308)
new linecode.LC2248_2249 nphases = 3
~ rmatrix = (0.02136 | 0.003 0.02136 | 0.003 0.003 0.02136)
~ xmatrix = (0.048045 | 0.0239 0.048045 | 0.0225 0.0268 0.048045)
new linecode.LC2249_2250 nphases = 3
~ rmatrix = (0.008544 | 0.0012 0.008544 | 0.0012 0.0012 0.008544)
~ xmatrix = (0.019218 | 0.00956 0.019218 | 0.009 0.01072 0.019218)
new linecode.LC2250_2251 nphases = 3
~ rmatrix = (0.072624 | 0.0102 0.072624 | 0.0102 0.0102 0.072624)
~ xmatrix = (0.163353 | 0.08126 0.163353 | 0.0765 0.09112 0.163353)
new linecode.LC2251_2252 nphases = 3
~ rmatrix = (0.04272 | 0.006 0.04272 | 0.006 0.006 0.04272)
~ xmatrix = (0.09609 | 0.0478 0.09609 | 0.045 0.0536 0.09609)
new linecode.LC2249_2253 nphases = 3
~ rmatrix = (0.09864 | 0.0036 0.09864 | 0.0036 0.0036 0.09864)
~ xmatrix = (0.06036 | 0.02868 0.06036 | 0.027 0.03216 0.06036)
new linecode.LC2253_2254 nphases = 3
~ rmatrix = (0.04932 | 0.0018 0.04932 | 0.0018 0.0018 0.04932)
~ xmatrix = (0.03018 | 0.01434 0.03018 | 0.0135 0.01608 0.03018)
new linecode.LC2254_2255 nphases = 3
~ rmatrix = (0.21372 | 0.0078 0.21372 | 0.0078 0.0078 0.21372)
~ xmatrix = (0.13078 | 0.06214 0.13078 | 0.0585 0.06968 0.13078)
new linecode.LC2255_2256 nphases = 3
~ rmatrix = (0.03288 | 0.0012 0.03288 | 0.0012 0.0012 0.03288)
~ xmatrix = (0.02012 | 0.00956 0.02012 | 0.009 0.01072 0.02012)
new linecode.LC2253_2257 nphases = 3
~ rmatrix = (0.13152 | 0.0048 0.13152 | 0.0048 0.0048 0.13152)
~ xmatrix = (0.08048 | 0.03824 0.08048 | 0.036 0.04288 0.08048)
new linecode.LC2257_2258 nphases = 3
~ rmatrix = (0.0542 | 0.003 0.0542 | 0.003 0.003 0.0542)
~ xmatrix = (0.0499 | 0.0239 0.0499 | 0.0225 0.0268 0.0499)
new linecode.LC2258_2259 nphases = 3
~ rmatrix = (0.06504 | 0.0036 0.06504 | 0.0036 0.0036 0.06504)
~ xmatrix = (0.05988 | 0.02868 0.05988 | 0.027 0.03216 0.05988)
new linecode.LC2258_2260 nphases = 3
~ rmatrix = (0.02168 | 0.0012 0.02168 | 0.0012 0.0012 0.02168)
~ xmatrix = (0.01996 | 0.00956 0.01996 | 0.009 0.01072 0.01996)
new linecode.LC2260_2261 nphases = 3
~ rmatrix = (0.017088 | 0.0024 0.017088 | 0.0024 0.0024 0.017088)
~ xmatrix = (0.038436 | 0.01912 0.038436 | 0.018 0.02144 0.038436)
new linecode.LC2249_2262 nphases = 3
~ rmatrix = (0.004272 | 0.0006 0.004272 | 0.0006 0.0006 0.004272)
~ xmatrix = (0.009609 | 0.00478 0.009609 | 0.0045 0.00536 0.009609)
new linecode.LC2262_2263 nphases = 3
~ rmatrix = (0.02136 | 0.003 0.02136 | 0.003 0.003 0.02136)
~ xmatrix = (0.048045 | 0.0239 0.048045 | 0.0225 0.0268 0.048045)
new linecode.LC2263_2264 nphases = 3
~ rmatrix = (0.022701 | 0.0018 0.022701 | 0.0018 0.0018 0.022701)
~ xmatrix = (0.030201 | 0.01434 0.030201 | 0.0135 0.01608 0.030201)
new linecode.LC2264_2265 nphases = 3
~ rmatrix = (0.015134 | 0.0012 0.015134 | 0.0012 0.0012 0.015134)
~ xmatrix = (0.020134 | 0.00956 0.020134 | 0.009 0.01072 0.020134)
new linecode.LC2265_2266 nphases = 3
~ rmatrix = (0.022701 | 0.0018 0.022701 | 0.0018 0.0018 0.022701)
~ xmatrix = (0.030201 | 0.01434 0.030201 | 0.0135 0.01608 0.030201)
new linecode.LC2266_2267 nphases = 3
~ rmatrix = (0.015134 | 0.0012 0.015134 | 0.0012 0.0012 0.015134)
~ xmatrix = (0.020134 | 0.00956 0.020134 | 0.009 0.01072 0.020134)
new linecode.LC2267_2268 nphases = 3
~ rmatrix = (0.04932 | 0.0018 0.04932 | 0.0018 0.0018 0.04932)
~ xmatrix = (0.03018 | 0.01434 0.03018 | 0.0135 0.01608 0.03018)
new linecode.LC2268_2269 nphases = 3
~ rmatrix = (0.03288 | 0.0012 0.03288 | 0.0012 0.0012 0.03288)
~ xmatrix = (0.02012 | 0.00956 0.02012 | 0.009 0.01072 0.02012)
new linecode.LC2268_2270 nphases = 3
~ rmatrix = (0.03288 | 0.0012 0.03288 | 0.0012 0.0012 0.03288)
~ xmatrix = (0.02012 | 0.00956 0.02012 | 0.009 0.01072 0.02012)
new linecode.LC2270_2271 nphases = 3
~ rmatrix = (0.037835 | 0.003 0.037835 | 0.003 0.003 0.037835)
~ xmatrix = (0.050335 | 0.0239 0.050335 | 0.0225 0.0268 0.050335)
new linecode.LC2268_2272 nphases = 3
~ rmatrix = (0.030268 | 0.0024 0.030268 | 0.0024 0.0024 0.030268)
~ xmatrix = (0.040268 | 0.01912 0.040268 | 0.018 0.02144 0.040268)
new linecode.LC2272_2273 nphases = 3
~ rmatrix = (0.030268 | 0.0024 0.030268 | 0.0024 0.0024 0.030268)
~ xmatrix = (0.040268 | 0.01912 0.040268 | 0.018 0.02144 0.040268)
new linecode.LC2273_2274 nphases = 3
~ rmatrix = (0.015134 | 0.0012 0.015134 | 0.0012 0.0012 0.015134)
~ xmatrix = (0.020134 | 0.00956 0.020134 | 0.009 0.01072 0.020134)
new linecode.LC2274_2275 nphases = 3
~ rmatrix = (0.083237 | 0.0066 0.083237 | 0.0066 0.0066 0.083237)
~ xmatrix = (0.110737 | 0.05258 0.110737 | 0.0495 0.05896 0.110737)
new linecode.LC2275_2276 nphases = 3
~ rmatrix = (0.008544 | 0.0012 0.008544 | 0.0012 0.0012 0.008544)
~ xmatrix = (0.019218 | 0.00956 0.019218 | 0.009 0.01072 0.019218)
new linecode.LC2264_2277 nphases = 3
~ rmatrix = (0.012816 | 0.0018 0.012816 | 0.0018 0.0018 0.012816)
~ xmatrix = (0.028827 | 0.01434 0.028827 | 0.0135 0.01608 0.028827)
new linecode.LC2277_2278 nphases = 3
~ rmatrix = (0.02136 | 0.003 0.02136 | 0.003 0.003 0.02136)
~ xmatrix = (0.048045 | 0.0239 0.048045 | 0.0225 0.0268 0.048045)
new linecode.LC2278_2279 nphases = 3
~ rmatrix = (0.029904 | 0.0042 0.029904 | 0.0042 0.0042 0.029904)
~ xmatrix = (0.067263 | 0.03346 0.067263 | 0.0315 0.03752 0.067263)
new linecode.LC2279_2280 nphases = 3
~ rmatrix = (0.029904 | 0.0042 0.029904 | 0.0042 0.0042 0.029904)
~ xmatrix = (0.067263 | 0.03346 0.067263 | 0.0315 0.03752 0.067263)
new linecode.LC2280_2281 nphases = 3
~ rmatrix = (0.012816 | 0.0018 0.012816 | 0.0018 0.0018 0.012816)
~ xmatrix = (0.028827 | 0.01434 0.028827 | 0.0135 0.01608 0.028827)
new linecode.LC2281_2282 nphases = 3
~ rmatrix = (0.012816 | 0.0018 0.012816 | 0.0018 0.0018 0.012816)
~ xmatrix = (0.028827 | 0.01434 0.028827 | 0.0135 0.01608 0.028827)
new linecode.LC2282_2283 nphases = 3
~ rmatrix = (0.0822 | 0.003 0.0822 | 0.003 0.003 0.0822)
~ xmatrix = (0.0503 | 0.0239 0.0503 | 0.0225 0.0268 0.0503)
new linecode.LC2283_2284 nphases = 3
~ rmatrix = (0.02136 | 0.003 0.02136 | 0.003 0.003 0.02136)
~ xmatrix = (0.048045 | 0.0239 0.048045 | 0.0225 0.0268 0.048045)
new linecode.LC2283_2285 nphases = 3
~ rmatrix = (0.012816 | 0.0018 0.012816 | 0.0018 0.0018 0.012816)
~ xmatrix = (0.028827 | 0.01434 0.028827 | 0.0135 0.01608 0.028827)
new linecode.LC2285_2286 nphases = 3
~ rmatrix = (0.012816 | 0.0018 0.012816 | 0.0018 0.0018 0.012816)
~ xmatrix = (0.028827 | 0.01434 0.028827 | 0.0135 0.01608 0.028827)
new linecode.LC2286_22129 nphases = 3
~ rmatrix = (0.008544 | 0.0012 0.008544 | 0.0012 0.0012 0.008544)
~ xmatrix = (0.019218 | 0.00956 0.019218 | 0.009 0.01072 0.019218)
new linecode.LC22129_2287 nphases = 3
~ rmatrix = (0.14092 | 0.0078 0.14092 | 0.0078 0.0078 0.14092)
~ xmatrix = (0.12974 | 0.06214 0.12974 | 0.0585 0.06968 0.12974)
new linecode.LC2287_2288 nphases = 3
~ rmatrix = (0.002136 | 0.0003 0.002136 | 0.0003 0.0003 0.002136)
~ xmatrix = (0.004805 | 0.00239 0.004805 | 0.00225 0.00268 0.004805)
new linecode.LC2279_2289 nphases = 3
~ rmatrix = (0.02136 | 0.003 0.02136 | 0.003 0.003 0.02136)
~ xmatrix = (0.048045 | 0.0239 0.048045 | 0.0225 0.0268 0.048045)
new linecode.LC2279_2290 nphases = 3
~ rmatrix = (0.076896 | 0.0108 0.076896 | 0.0108 0.0108 0.076896)
~ xmatrix = (0.172962 | 0.08604 0.172962 | 0.081 0.09648 0.172962)
new linecode.LC2290_2291 nphases = 3
~ rmatrix = (0.008544 | 0.0012 0.008544 | 0.0012 0.0012 0.008544)
~ xmatrix = (0.019218 | 0.00956 0.019218 | 0.009 0.01072 0.019218)
new linecode.LC2291_2292 nphases = 3
~ rmatrix = (0.03252 | 0.0018 0.03252 | 0.0018 0.0018 0.03252)
~ xmatrix = (0.02994 | 0.01434 0.02994 | 0.0135 0.01608 0.02994)
new linecode.LC2292_2293 nphases = 3
~ rmatrix = (0.07588 | 0.0042 0.07588 | 0.0042 0.0042 0.07588)
~ xmatrix = (0.06986 | 0.03346 0.06986 | 0.0315 0.03752 0.06986)
new linecode.LC2293_2294 nphases = 3
~ rmatrix = (0.04272 | 0.006 0.04272 | 0.006 0.006 0.04272)
~ xmatrix = (0.09609 | 0.0478 0.09609 | 0.045 0.0536 0.09609)
new linecode.LC2293_2295 nphases = 3
~ rmatrix = (0.04336 | 0.0024 0.04336 | 0.0024 0.0024 0.04336)
~ xmatrix = (0.03992 | 0.01912 0.03992 | 0.018 0.02144 0.03992)
new linecode.LC2293_2296 nphases = 3
~ rmatrix = (0.0542 | 0.003 0.0542 | 0.003 0.003 0.0542)
~ xmatrix = (0.0499 | 0.0239 0.0499 | 0.0225 0.0268 0.0499)
new linecode.LC2296_2297 nphases = 3
~ rmatrix = (0.06504 | 0.0036 0.06504 | 0.0036 0.0036 0.06504)
~ xmatrix = (0.05988 | 0.02868 0.05988 | 0.027 0.03216 0.05988)
new linecode.LC2296_2298 nphases = 3
~ rmatrix = (0.18084 | 0.0066 0.18084 | 0.0066 0.0066 0.18084)
~ xmatrix = (0.11066 | 0.05258 0.11066 | 0.0495 0.05896 0.11066)
new linecode.LC2298_2299 nphases = 3
~ rmatrix = (0.04336 | 0.0024 0.04336 | 0.0024 0.0024 0.04336)
~ xmatrix = (0.03992 | 0.01912 0.03992 | 0.018 0.02144 0.03992)
new linecode.LC2299_22100 nphases = 3
~ rmatrix = (0.11924 | 0.0066 0.11924 | 0.0066 0.0066 0.11924)
~ xmatrix = (0.10978 | 0.05258 0.10978 | 0.0495 0.05896 0.10978)
new linecode.LC2299_22101 nphases = 3
~ rmatrix = (0.025632 | 0.0036 0.025632 | 0.0036 0.0036 0.025632)
~ xmatrix = (0.057654 | 0.02868 0.057654 | 0.027 0.03216 0.057654)
new linecode.LC22101_22102 nphases = 3
~ rmatrix = (0.017088 | 0.0024 0.017088 | 0.0024 0.0024 0.017088)
~ xmatrix = (0.038436 | 0.01912 0.038436 | 0.018 0.02144 0.038436)
new linecode.LC2296_22103 nphases = 3
~ rmatrix = (0.022701 | 0.0018 0.022701 | 0.0018 0.0018 0.022701)
~ xmatrix = (0.030201 | 0.01434 0.030201 | 0.0135 0.01608 0.030201)
new linecode.LC22103_22104 nphases = 3
~ rmatrix = (0.113505 | 0.009 0.113505 | 0.009 0.009 0.113505)
~ xmatrix = (0.151005 | 0.0717 0.151005 | 0.0675 0.0804 0.151005)
new linecode.LC22104_22105 nphases = 3
~ rmatrix = (0.158907 | 0.0126 0.158907 | 0.0126 0.0126 0.158907)
~ xmatrix = (0.211407 | 0.10038 0.211407 | 0.0945 0.11256 0.211407)
new linecode.LC22104_22106 nphases = 3
~ rmatrix = (0.022701 | 0.0018 0.022701 | 0.0018 0.0018 0.022701)
~ xmatrix = (0.030201 | 0.01434 0.030201 | 0.0135 0.01608 0.030201)
new linecode.LC22106_22107 nphases = 3
~ rmatrix = (0.07567 | 0.006 0.07567 | 0.006 0.006 0.07567)
~ xmatrix = (0.10067 | 0.0478 0.10067 | 0.045 0.0536 0.10067)
new linecode.LC22107_22108 nphases = 3
~ rmatrix = (0.1644 | 0.006 0.1644 | 0.006 0.006 0.1644)
~ xmatrix = (0.1006 | 0.0478 0.1006 | 0.045 0.0536 0.1006)
new linecode.LC22108_22109 nphases = 3
~ rmatrix = (0.04932 | 0.0018 0.04932 | 0.0018 0.0018 0.04932)
~ xmatrix = (0.03018 | 0.01434 0.03018 | 0.0135 0.01608 0.03018)
new linecode.LC22109_22110 nphases = 3
~ rmatrix = (0.03288 | 0.0012 0.03288 | 0.0012 0.0012 0.03288)
~ xmatrix = (0.02012 | 0.00956 0.02012 | 0.009 0.01072 0.02012)
new linecode.LC22110_22111 nphases = 3
~ rmatrix = (0.072624 | 0.0102 0.072624 | 0.0102 0.0102 0.072624)
~ xmatrix = (0.163353 | 0.08126 0.163353 | 0.0765 0.09112 0.163353)
new linecode.LC22111_22112 nphases = 3
~ rmatrix = (0.046992 | 0.0066 0.046992 | 0.0066 0.0066 0.046992)
~ xmatrix = (0.105699 | 0.05258 0.105699 | 0.0495 0.05896 0.105699)
new linecode.LC22108_22113 nphases = 3
~ rmatrix = (0.18084 | 0.0066 0.18084 | 0.0066 0.0066 0.18084)
~ xmatrix = (0.11066 | 0.05258 0.11066 | 0.0495 0.05896 0.11066)
new linecode.LC22113_22114 nphases = 3
~ rmatrix = (0.3288 | 0.012 0.3288 | 0.012 0.012 0.3288)
~ xmatrix = (0.2012 | 0.0956 0.2012 | 0.09 0.1072 0.2012)
new linecode.LC22114_22115 nphases = 3
~ rmatrix = (0.3288 | 0.012 0.3288 | 0.012 0.012 0.3288)
~ xmatrix = (0.2012 | 0.0956 0.2012 | 0.09 0.1072 0.2012)
new linecode.LC22114_22116 nphases = 3
~ rmatrix = (0.3288 | 0.012 0.3288 | 0.012 0.012 0.3288)
~ xmatrix = (0.2012 | 0.0956 0.2012 | 0.09 0.1072 0.2012)
new linecode.LC22116_22117 nphases = 3
~ rmatrix = (0.3288 | 0.012 0.3288 | 0.012 0.012 0.3288)
~ xmatrix = (0.2012 | 0.0956 0.2012 | 0.09 0.1072 0.2012)
new linecode.LC22117_22118 nphases = 3
~ rmatrix = (0.11924 | 0.0066 0.11924 | 0.0066 0.0066 0.11924)
~ xmatrix = (0.10978 | 0.05258 0.10978 | 0.0495 0.05896 0.10978)
new linecode.LC22118_22119 nphases = 3
~ rmatrix = (0.029904 | 0.0042 0.029904 | 0.0042 0.0042 0.029904)
~ xmatrix = (0.067263 | 0.03346 0.067263 | 0.0315 0.03752 0.067263)
new linecode.LC2291_22120 nphases = 3
~ rmatrix = (0.029904 | 0.0042 0.029904 | 0.0042 0.0042 0.029904)
~ xmatrix = (0.067263 | 0.03346 0.067263 | 0.0315 0.03752 0.067263)
new linecode.LC22120_22121 nphases = 3
~ rmatrix = (0.07588 | 0.0042 0.07588 | 0.0042 0.0042 0.07588)
~ xmatrix = (0.06986 | 0.03346 0.06986 | 0.0315 0.03752 0.06986)
new linecode.LC22121_22122 nphases = 3
~ rmatrix = (0.21372 | 0.0078 0.21372 | 0.0078 0.0078 0.21372)
~ xmatrix = (0.13078 | 0.06214 0.13078 | 0.0585 0.06968 0.13078)
new linecode.LC22120_22123 nphases = 3
~ rmatrix = (0.03288 | 0.0012 0.03288 | 0.0012 0.0012 0.03288)
~ xmatrix = (0.02012 | 0.00956 0.02012 | 0.009 0.01072 0.02012)
new linecode.LC22123_22124 nphases = 3
~ rmatrix = (0.03288 | 0.0012 0.03288 | 0.0012 0.0012 0.03288)
~ xmatrix = (0.02012 | 0.00956 0.02012 | 0.009 0.01072 0.02012)
new linecode.LC22124_22125 nphases = 3
~ rmatrix = (0.06576 | 0.0024 0.06576 | 0.0024 0.0024 0.06576)
~ xmatrix = (0.04024 | 0.01912 0.04024 | 0.018 0.02144 0.04024)
new linecode.LC22124_22126 nphases = 3
~ rmatrix = (0.06576 | 0.0024 0.06576 | 0.0024 0.0024 0.06576)
~ xmatrix = (0.04024 | 0.01912 0.04024 | 0.018 0.02144 0.04024)
new linecode.LC22126_22127 nphases = 3
~ rmatrix = (0.008544 | 0.0012 0.008544 | 0.0012 0.0012 0.008544)
~ xmatrix = (0.019218 | 0.00956 0.019218 | 0.009 0.01072 0.019218)
new linecode.LC22127_22128 nphases = 3
~ rmatrix = (0.06504 | 0.0036 0.06504 | 0.0036 0.0036 0.06504)
~ xmatrix = (0.05988 | 0.02868 0.05988 | 0.027 0.03216 0.05988)
new linecode.LC22129_22130 nphases = 3
~ rmatrix = (0.052969 | 0.0042 0.052969 | 0.0042 0.0042 0.052969)
~ xmatrix = (0.070469 | 0.03346 0.070469 | 0.0315 0.03752 0.070469)
new linecode.LC22105_22131 nphases = 3
~ rmatrix = (0.008544 | 0.0012 0.008544 | 0.0012 0.0012 0.008544)
~ xmatrix = (0.019218 | 0.00956 0.019218 | 0.009 0.01072 0.019218)
new linecode.LC22131_22132 nphases = 3
~ rmatrix = (0.07567 | 0.006 0.07567 | 0.006 0.006 0.07567)
~ xmatrix = (0.10067 | 0.0478 0.10067 | 0.045 0.0536 0.10067)
new linecode.LC22131_22133 nphases = 3
~ rmatrix = (0.030268 | 0.0024 0.030268 | 0.0024 0.0024 0.030268)
~ xmatrix = (0.040268 | 0.01912 0.040268 | 0.018 0.02144 0.040268)
new linecode.LC22133_22134 nphases = 3
~ rmatrix = (0.030268 | 0.0024 0.030268 | 0.0024 0.0024 0.030268)
~ xmatrix = (0.040268 | 0.01912 0.040268 | 0.018 0.02144 0.040268)
new linecode.LC22134_22135 nphases = 3
~ rmatrix = (0.030268 | 0.0024 0.030268 | 0.0024 0.0024 0.030268)
~ xmatrix = (0.040268 | 0.01912 0.040268 | 0.018 0.02144 0.040268)

new line.L136_1 B136 B1 LC136_1 1
new line.L1_2 B1 B2 LC1_2 1
new line.L2_3 B2 B3 LC2_3 1
new line.L3_4 B3 B4 LC3_4 1
new line.L3_5 B3 B5 LC3_5 1
new line.L5_6 B5 B6 LC5_6 1
new line.L6_7 B6 B7 LC6_7 1
new line.L7_8 B7 B8 LC7_8 1
new line.L8_9 B8 B9 LC8_9 1
new line.L9_10 B9 B10 LC9_10 1
new line.L10_11 B10 B11 LC10_11 1
new line.L11_12 B11 B12 LC11_12 1
new line.L12_13 B12 B13 LC12_13 1
new line.L13_14 B13 B14 LC13_14 1
new line.L14_15 B14 B15 LC14_15 1
new line.L12_16 B12 B16 LC12_16 1
new line.L16_17 B16 B17 LC16_17 1
new line.L17_18 B17 B18 LC17_18 1
new line.L18_19 B18 B19 LC18_19 1
new line.L19_20 B19 B20 LC19_20 1
new line.L20_21 B20 B21 LC20_21 1
new line.L19_22 B19 B22 LC19_22 1
new line.L11_23 B11 B23 LC11_23 1
new line.L23_24 B23 B24 LC23_24 1
new line.L24_25 B24 B25 LC24_25 1
new line.L25_26 B25 B26 LC25_26 1
new line.L26_27 B26 B27 LC26_27 1
new line.L27_28 B27 B28 LC27_28 1
new line.L28_29 B28 B29 LC28_29 1
new line.L29_30 B29 B30 LC29_30 1
new line.L30_31 B30 B31 LC30_31 1
new line.L29_32 B29 B32 LC29_32 1
new line.L27_33 B27 B33 LC27_33 1
new line.L33_34 B33 B34 LC33_34 1
new line.L34_35 B34 B35 LC34_35 1
new line.L24_36 B24 B36 LC24_36 1
new line.L36_37 B36 B37 LC36_37 1
new line.L37_38 B37 B38 LC37_38 1
new line.L38_39 B38 B39 LC38_39 1
new line.L39_40 B39 B40 LC39_40 1
new line.L39_41 B39 B41 LC39_41 1
new line.L41_42 B41 B42 LC41_42 1
new line.L41_43 B41 B43 LC41_43 1
new line.L43_44 B43 B44 LC43_44 1
new line.L41_45 B41 B45 LC41_45 1
new line.L45_46 B45 B46 LC45_46 1
new line.L39_47 B39 B47 LC39_47 1
new line.L47_48 B47 B48 LC47_48 1
new line.L48_49 B48 B49 LC48_49 1
new line.L49_50 B49 B50 LC49_50 1
new line.L50_51 B50 B51 LC50_51 1
new line.L51_52 B51 B52 LC51_52 1
new line.L49_53 B49 B53 LC49_53 1
new line.L53_54 B53 B54 LC53_54 1
new line.L54_55 B54 B55 LC54_55 1
new line.L55_56 B55 B56 LC55_56 1
new line.L53_57 B53 B57 LC53_57 1
new line.L57_58 B57 B58 LC57_58 1
new line.L58_59 B58 B59 LC58_59 1
new line.L58_60 B58 B60 LC58_60 1
new line.L60_61 B60 B61 LC60_61 1
new line.L49_62 B49 B62 LC49_62 1
new line.L62_63 B62 B63 LC62_63 1
new line.L63_64 B63 B64 LC63_64 1
new line.L64_65 B64 B65 LC64_65 1
new line.L65_66 B65 B66 LC65_66 1
new line.L66_67 B66 B67 LC66_67 1
new line.L67_68 B67 B68 LC67_68 1
new line.L68_69 B68 B69 LC68_69 1
new line.L68_70 B68 B70 LC68_70 1
new line.L70_71 B70 B71 LC70_71 1
new line.L68_72 B68 B72 LC68_72 1
new line.L72_73 B72 B73 LC72_73 1
new line.L73_74 B73 B74 LC73_74 1
new line.L74_75 B74 B75 LC74_75 1
new line.L75_76 B75 B76 LC75_76 1
new line.L64_77 B64 B77 LC64_77 1
new line.L77_78 B77 B78 LC77_78 1
new line.L78_79 B78 B79 LC78_79 1
new line.L79_80 B79 B80 LC79_80 1
new line.L80_81 B80 B81 LC80_81 1
new line.L81_82 B81 B82 LC81_82 1
new line.L82_83 B82 B83 LC82_83 1
new line.L83_84 B83 B84 LC83_84 1
new line.L83_85 B83 B85 LC83_85 1
new line.L85_86 B85 B86 LC85_86 1
new line.L86_129 B86 B129 LC86_129 1
new line.L129_87 B129 B87 LC129_87 1
new line.L87_88 B87 B88 LC87_88 1
new line.L79_89 B79 B89 LC79_89 1
new line.L79_90 B79 B90 LC79_90 1
new line.L90_91 B90 B91 LC90_91 1
new line.L91_92 B91 B92 LC91_92 1
new line.L92_93 B92 B93 LC92_93 1
new line.L93_94 B93 B94 LC93_94 1
new line.L93_95 B93 B95 LC93_95 1
new line.L93_96 B93 B96 LC93_96 1
new line.L96_97 B96 B97 LC96_97 1
new line.L96_98 B96 B98 LC96_98 1
new line.L98_99 B98 B99 LC98_99 1
new line.L99_100 B99 B100 LC99_100 1
new line.L99_101 B99 B101 LC99_101 1
new line.L101_102 B101 B102 LC101_102 1
new line.L96_103 B96 B103 LC96_103 1
new line.L103_104 B103 B104 LC103_104 1
new line.L104_105 B104 B105 LC104_105 1
new line.L104_106 B104 B106 LC104_106 1
new line.L106_107 B106 B107 LC106_107 1
new line.L107_108 B107 B108 LC107_108 1
new line.L108_109 B108 B109 LC108_109 1
new line.L109_110 B109 B110 LC109_110 1
new line.L110_111 B110 B111 LC110_111 1
new line.L111_112 B111 B112 LC111_112 1
new line.L108_113 B108 B113 LC108_113 1
new line.L113_114 B113 B114 LC113_114 1
new line.L114_115 B114 B115 LC114_115 1
new line.L114_116 B114 B116 LC114_116 1
new line.L116_117 B116 B117 LC116_117 1
new line.L117_118 B117 B118 LC117_118 1
new line.L118_119 B118 B119 LC118_119 1
new line.L91_120 B91 B120 LC91_120 1
new line.L120_121 B120 B121 LC120_121 1
new line.L121_122 B121 B122 LC121_122 1
new line.L120_123 B120 B123 LC120_123 1
new line.L123_124 B123 B124 LC123_124 1
new line.L124_125 B124 B125 LC124_125 1
new line.L124_126 B124 B126 LC124_126 1
new line.L126_127 B126 B127 LC126_127 1
new line.L127_128 B127 B128 LC127_128 1
new line.L129_130 B129 B130 LC129_130 1
new line.L105_131 B105 B131 LC105_131 1
new line.L131_132 B131 B132 LC131_132 1
new line.L131_133 B131 B133 LC131_133 1
new line.L133_134 B133 B134 LC133_134 1
new line.L134_135 B134 B135 LC134_135 1
new line.L2_202 B2 B202 LC2_202 1
new line.L202_203 B202 B203 LC202_203 1
new line.L203_204 B203 B204 LC203_204 1
new line.L203_205 B203 B205 LC203_205 1
new line.L205_206 B205 B206 LC205_206 1
new line.L206_207 B206 B207 LC206_207 1
new line.L207_208 B207 B208 LC207_208 1
new line.L208_209 B208 B209 LC208_209 1
new line.L209_2010 B209 B2010 LC209_2010 1
new line.L2010_2011 B2010 B2011 LC2010_2011 1
new line.L2011_2012 B2011 B2012 LC2011_2012 1
new line.L2012_2013 B2012 B2013 LC2012_2013 1
new line.L2013_2014 B2013 B2014 LC2013_2014 1
new line.L2014_2015 B2014 B2015 LC2014_2015 1
new line.L2012_2016 B2012 B2016 LC2012_2016 1
new line.L2016_2017 B2016 B2017 LC2016_2017 1
new line.L2017_2018 B2017 B2018 LC2017_2018 1
new line.L2018_2019 B2018 B2019 LC2018_2019 1
new line.L2019_2020 B2019 B2020 LC2019_2020 1
new line.L2020_2021 B2020 B2021 LC2020_2021 1
new line.L2019_2022 B2019 B2022 LC2019_2022 1
new line.L2011_2023 B2011 B2023 LC2011_2023 1
new line.L2023_2024 B2023 B2024 LC2023_2024 1
new line.L2024_2025 B2024 B2025 LC2024_2025 1
new line.L2025_2026 B2025 B2026 LC2025_2026 1
new line.L2026_2027 B2026 B2027 LC2026_2027 1
new line.L2027_2028 B2027 B2028 LC2027_2028 1
new line.L2028_2029 B2028 B2029 LC2028_2029 1
new line.L2029_2030 B2029 B2030 LC2029_2030 1
new line.L2030_2031 B2030 B2031 LC2030_2031 1
new line.L2029_2032 B2029 B2032 LC2029_2032 1
new line.L2027_2033 B2027 B2033 LC2027_2033 1
new line.L2033_2034 B2033 B2034 LC2033_2034 1
new line.L2034_2035 B2034 B2035 LC2034_2035 1
new line.L2024_2036 B2024 B2036 LC2024_2036 1
new line.L2036_2037 B2036 B2037 LC2036_2037 1
new line.L2037_2038 B2037 B2038 LC2037_2038 1
new line.L2038_2039 B2038 B2039 LC2038_2039 1
new line.L2039_2040 B2039 B2040 LC2039_2040 1
new line.L2039_2041 B2039 B2041 LC2039_2041 1
new line.L2041_2042 B2041 B2042 LC2041_2042 1
new line.L2041_2043 B2041 B2043 LC2041_2043 1
new line.L2043_2044 B2043 B2044 LC2043_2044 1
new line.L2041_2045 B2041 B2045 LC2041_2045 1
new line.L2045_2046 B2045 B2046 LC2045_2046 1
new line.L2039_2047 B2039 B2047 LC2039_2047 1
new line.L2047_2048 B2047 B2048 LC2047_2048 1
new line.L2048_2049 B2048 B2049 LC2048_2049 1
new line.L2049_2050 B2049 B2050 LC2049_2050 1
new line.L2050_2051 B2050 B2051 LC2050_2051 1
new line.L2051_2052 B2051 B2052 LC2051_2052 1
new line.L2049_2053 B2049 B2053 LC2049_2053 1
new line.L2053_2054 B2053 B2054 LC2053_2054 1
new line.L2054_2055 B2054 B2055 LC2054_2055 1
new line.L2055_2056 B2055 B2056 LC2055_2056 1
new line.L2053_2057 B2053 B2057 LC2053_2057 1
new line.L2057_2058 B2057 B2058 LC2057_2058 1
new line.L2058_2059 B2058 B2059 LC2058_2059 1
new line.L2058_2060 B2058 B2060 LC2058_2060 1
new line.L2060_2061 B2060 B2061 LC2060_2061 1
new line.L2049_2062 B2049 B2062 LC2049_2062 1
new line.L2062_2063 B2062 B2063 LC2062_2063 1
new line.L2063_2064 B2063 B2064 LC2063_2064 1
new line.L2064_2065 B2064 B2065 LC2064_2065 1
new line.L2065_2066 B2065 B2066 LC2065_2066 1
new line.L2066_2067 B2066 B2067 LC2066_2067 1
new line.L2067_2068 B2067 B2068 LC2067_2068 1
new line.L2068_2069 B2068 B2069 LC2068_2069 1
new line.L2068_2070 B2068 B2070 LC2068_2070 1
new line.L2070_2071 B2070 B2071 LC2070_2071 1
new line.L2068_2072 B2068 B2072 LC2068_2072 1
new line.L2072_2073 B2072 B2073 LC2072_2073 1
new line.L2073_2074 B2073 B2074 LC2073_2074 1
new line.L2074_2075 B2074 B2075 LC2074_2075 1
new line.L2075_2076 B2075 B2076 LC2075_2076 1
new line.L2064_2077 B2064 B2077 LC2064_2077 1
new line.L2077_2078 B2077 B2078 LC2077_2078 1
new line.L2078_2079 B2078 B2079 LC2078_2079 1
new line.L2079_2080 B2079 B2080 LC2079_2080 1
new line.L2080_2081 B2080 B2081 LC2080_2081 1
new line.L2081_2082 B2081 B2082 LC2081_2082 1
new line.L2082_2083 B2082 B2083 LC2082_2083 1
new line.L2083_2084 B2083 B2084 LC2083_2084 1
new line.L2083_2085 B2083 B2085 LC2083_2085 1
new line.L2085_2086 B2085 B2086 LC2085_2086 1
new line.L2086_20129 B2086 B20129 LC2086_20129 1
new line.L20129_2087 B20129 B2087 LC20129_2087 1
new line.L2087_2088 B2087 B2088 LC2087_2088 1
new line.L2079_2089 B2079 B2089 LC2079_2089 1
new line.L2079_2090 B2079 B2090 LC2079_2090 1
new line.L2090_2091 B2090 B2091 LC2090_2091 1
new line.L2091_2092 B2091 B2092 LC2091_2092 1
new line.L2092_2093 B2092 B2093 LC2092_2093 1
new line.L2093_2094 B2093 B2094 LC2093_2094 1
new line.L2093_2095 B2093 B2095 LC2093_2095 1
new line.L2093_2096 B2093 B2096 LC2093_2096 1
new line.L2096_2097 B2096 B2097 LC2096_2097 1
new line.L2096_2098 B2096 B2098 LC2096_2098 1
new line.L2098_2099 B2098 B2099 LC2098_2099 1
new line.L2099_20100 B2099 B20100 LC2099_20100 1
new line.L2099_20101 B2099 B20101 LC2099_20101 1
new line.L20101_20102 B20101 B20102 LC20101_20102 1
new line.L2096_20103 B2096 B20103 LC2096_20103 1
new line.L20103_20104 B20103 B20104 LC20103_20104 1
new line.L20104_20105 B20104 B20105 LC20104_20105 1
new line.L20104_20106 B20104 B20106 LC20104_20106 1
new line.L20106_20107 B20106 B20107 LC20106_20107 1
new line.L20107_20108 B20107 B20108 LC20107_20108 1
new line.L20108_20109 B20108 B20109 LC20108_20109 1
new line.L20109_20110 B20109 B20110 LC20109_20110 1
new line.L20110_20111 B20110 B20111 LC20110_20111 1
new line.L20111_20112 B20111 B20112 LC20111_20112 1
new line.L20108_20113 B20108 B20113 LC20108_20113 1
new line.L20113_20114 B20113 B20114 LC20113_20114 1
new line.L20114_20115 B20114 B20115 LC20114_20115 1
new line.L20114_20116 B20114 B20116 LC20114_20116 1
new line.L20116_20117 B20116 B20117 LC20116_20117 1
new line.L20117_20118 B20117 B20118 LC20117_20118 1
new line.L20118_20119 B20118 B20119 LC20118_20119 1
new line.L2091_20120 B2091 B20120 LC2091_20120 1
new line.L20120_20121 B20120 B20121 LC20120_20121 1
new line.L20121_20122 B20121 B20122 LC20121_20122 1
new line.L20120_20123 B20120 B20123 LC20120_20123 1
new line.L20123_20124 B20123 B20124 LC20123_20124 1
new line.L20124_20125 B20124 B20125 LC20124_20125 1
new line.L20124_20126 B20124 B20126 LC20124_20126 1
new line.L20126_20127 B20126 B20127 LC20126_20127 1
new line.L20127_20128 B20127 B20128 LC20127_20128 1
new line.L20129_20130 B20129 B20130 LC20129_20130 1
new line.L20105_20131 B20105 B20131 LC20105_20131 1
new line.L20131_20132 B20131 B20132 LC20131_20132 1
new line.L20131_20133 B20131 B20133 LC20131_20133 1
new line.L20133_20134 B20133 B20134 LC20133_20134 1
new line.L20134_20135 B20134 B20135 LC20134_20135 1
new line.L36_212 B36 B212 LC36_212 1
new line.L212_213 B212 B213 LC212_213 1
new line.L213_214 B213 B214 LC213_214 1
new line.L213_215 B213 B215 LC213_215 1
new line.L215_216 B215 B216 LC215_216 1
new line.L216_217 B216 B217 LC216_217 1
new line.L217_218 B217 B218 LC217_218 1
new line.L218_219 B218 B219 LC218_219 1
new line.L219_2110 B219 B2110 LC219_2110 1
new line.L2110_2111 B2110 B2111 LC2110_2111 1
new line.L2111_2112 B2111 B2112 LC2111_2112 1
new line.L2112_2113 B2112 B2113 LC2112_2113 1
new line.L2113_2114 B2113 B2114 LC2113_2114 1
new line.L2114_2115 B2114 B2115 LC2114_2115 1
new line.L2112_2116 B2112 B2116 LC2112_2116 1
new line.L2116_2117 B2116 B2117 LC2116_2117 1
new line.L2117_2118 B2117 B2118 LC2117_2118 1
new line.L2118_2119 B2118 B2119 LC2118_2119 1
new line.L2119_2120 B2119 B2120 LC2119_2120 1
new line.L2120_2121 B2120 B2121 LC2120_2121 1
new line.L2119_2122 B2119 B2122 LC2119_2122 1
new line.L2111_2123 B2111 B2123 LC2111_2123 1
new line.L2123_2124 B2123 B2124 LC2123_2124 1
new line.L2124_2125 B2124 B2125 LC2124_2125 1
new line.L2125_2126 B2125 B2126 LC2125_2126 1
new line.L2126_2127 B2126 B2127 LC2126_2127 1
new line.L2127_2128 B2127 B2128 LC2127_2128 1
new line.L2128_2129 B2128 B2129 LC2128_2129 1
new line.L2129_2130 B2129 B2130 LC2129_2130 1
new line.L2130_2131 B2130 B2131 LC2130_2131 1
new line.L2129_2132 B2129 B2132 LC2129_2132 1
new line.L2127_2133 B2127 B2133 LC2127_2133 1
new line.L2133_2134 B2133 B2134 LC2133_2134 1
new line.L2134_2135 B2134 B2135 LC2134_2135 1
new line.L2124_2136 B2124 B2136 LC2124_2136 1
new line.L2136_2137 B2136 B2137 LC2136_2137 1
new line.L2137_2138 B2137 B2138 LC2137_2138 1
new line.L2138_2139 B2138 B2139 LC2138_2139 1
new line.L2139_2140 B2139 B2140 LC2139_2140 1
new line.L2139_2141 B2139 B2141 LC2139_2141 1
new line.L2141_2142 B2141 B2142 LC2141_2142 1
new line.L2141_2143 B2141 B2143 LC2141_2143 1
new line.L2143_2144 B2143 B2144 LC2143_2144 1
new line.L2141_2145 B2141 B2145 LC2141_2145 1
new line.L2145_2146 B2145 B2146 LC2145_2146 1
new line.L2139_2147 B2139 B2147 LC2139_2147 1
new line.L2147_2148 B2147 B2148 LC2147_2148 1
new line.L2148_2149 B2148 B2149 LC2148_2149 1
new line.L2149_2150 B2149 B2150 LC2149_2150 1
new line.L2150_2151 B2150 B2151 LC2150_2151 1
new line.L2151_2152 B2151 B2152 LC2151_2152 1
new line.L2149_2153 B2149 B2153 LC2149_2153 1
new line.L2153_2154 B2153 B2154 LC2153_2154 1
new line.L2154_2155 B2154 B2155 LC2154_2155 1
new line.L2155_2156 B2155 B2156 LC2155_2156 1
new line.L2153_2157 B2153 B2157 LC2153_2157 1
new line.L2157_2158 B2157 B2158 LC2157_2158 1
new line.L2158_2159 B2158 B2159 LC2158_2159 1
new line.L2158_2160 B2158 B2160 LC2158_2160 1
new line.L2160_2161 B2160 B2161 LC2160_2161 1
new line.L2149_2162 B2149 B2162 LC2149_2162 1
new line.L2162_2163 B2162 B2163 LC2162_2163 1
new line.L2163_2164 B2163 B2164 LC2163_2164 1
new line.L2164_2165 B2164 B2165 LC2164_2165 1
new line.L2165_2166 B2165 B2166 LC2165_2166 1
new line.L2166_2167 B2166 B2167 LC2166_2167 1
new line.L2167_2168 B2167 B2168 LC2167_2168 1
new line.L2168_2169 B2168 B2169 LC2168_2169 1
new line.L2168_2170 B2168 B2170 LC2168_2170 1
new line.L2170_2171 B2170 B2171 LC2170_2171 1
new line.L2168_2172 B2168 B2172 LC2168_2172 1
new line.L2172_2173 B2172 B2173 LC2172_2173 1
new line.L2173_2174 B2173 B2174 LC2173_2174 1
new line.L2174_2175 B2174 B2175 LC2174_2175 1
new line.L2175_2176 B2175 B2176 LC2175_2176 1
new line.L2164_2177 B2164 B2177 LC2164_2177 1
new line.L2177_2178 B2177 B2178 LC2177_2178 1
new line.L2178_2179 B2178 B2179 LC2178_2179 1
new line.L2179_2180 B2179 B2180 LC2179_2180 1
new line.L2180_2181 B2180 B2181 LC2180_2181 1
new line.L2181_2182 B2181 B2182 LC2181_2182 1
new line.L2182_2183 B2182 B2183 LC2182_2183 1
new line.L2183_2184 B2183 B2184 LC2183_2184 1
new line.L2183_2185 B2183 B2185 LC2183_2185 1
new line.L2185_2186 B2185 B2186 LC2185_2186 1
new line.L2186_21129 B2186 B21129 LC2186_21129 1
new line.L21129_2187 B21129 B2187 LC21129_2187 1
new line.L2187_2188 B2187 B2188 LC2187_2188 1
new line.L2179_2189 B2179 B2189 LC2179_2189 1
new line.L2179_2190 B2179 B2190 LC2179_2190 1
new line.L2190_2191 B2190 B2191 LC2190_2191 1
new line.L2191_2192 B2191 B2192 LC2191_2192 1
new line.L2192_2193 B2192 B2193 LC2192_2193 1
new line.L2193_2194 B2193 B2194 LC2193_2194 1
new line.L2193_2195 B2193 B2195 LC2193_2195 1
new line.L2193_2196 B2193 B2196 LC2193_2196 1
new line.L2196_2197 B2196 B2197 LC2196_2197 1
new line.L2196_2198 B2196 B2198 LC2196_2198 1
new line.L2198_2199 B2198 B2199 LC2198_2199 1
new line.L2199_21100 B2199 B21100 LC2199_21100 1
new line.L2199_21101 B2199 B21101 LC2199_21101 1
new line.L21101_21102 B21101 B21102 LC21101_21102 1
new line.L2196_21103 B2196 B21103 LC2196_21103 1
new line.L21103_21104 B21103 B21104 LC21103_21104 1
new line.L21104_21105 B21104 B21105 LC21104_21105 1
new line.L21104_21106 B21104 B21106 LC21104_21106 1
new line.L21106_21107 B21106 B21107 LC21106_21107 1
new line.L21107_21108 B21107 B21108 LC21107_21108 1
new line.L21108_21109 B21108 B21109 LC21108_21109 1
new line.L21109_21110 B21109 B21110 LC21109_21110 1
new line.L21110_21111 B21110 B21111 LC21110_21111 1
new line.L21111_21112 B21111 B21112 LC21111_21112 1
new line.L21108_21113 B21108 B21113 LC21108_21113 1
new line.L21113_21114 B21113 B21114 LC21113_21114 1
new line.L21114_21115 B21114 B21115 LC21114_21115 1
new line.L21114_21116 B21114 B21116 LC21114_21116 1
new line.L21116_21117 B21116 B21117 LC21116_21117 1
new line.L21117_21118 B21117 B21118 LC21117_21118 1
new line.L21118_21119 B21118 B21119 LC21118_21119 1
new line.L2191_21120 B2191 B21120 LC2191_21120 1
new line.L21120_21121 B21120 B21121 LC21120_21121 1
new line.L21121_21122 B21121 B21122 LC21121_21122 1
new line.L21120_21123 B21120 B21123 LC21120_21123 1
new line.L21123_21124 B21123 B21124 LC21123_21124 1
new line.L21124_21125 B21124 B21125 LC21124_21125 1
new line.L21124_21126 B21124 B21126 LC21124_21126 1
new line.L21126_21127 B21126 B21127 LC21126_21127 1
new line.L21127_21128 B21127 B21128 LC21127_21128 1
new line.L21129_21130 B21129 B21130 LC21129_21130 1
new line.L21105_21131 B21105 B21131 LC21105_21131 1
new line.L21131_21132 B21131 B21132 LC21131_21132 1
new line.L21131_21133 B21131 B21133 LC21131_21133 1
new line.L21133_21134 B21133 B21134 LC21133_21134 1
new line.L21134_21135 B21134 B21135 LC21134_21135 1
new line.L45_222 B45 B222 LC45_222 1
new line.L222_223 B222 B223 LC222_223 1
new line.L223_224 B223 B224 LC223_224 1
new line.L223_225 B223 B225 LC223_225 1
new line.L225_226 B225 B226 LC225_226 1
new line.L226_227 B226 B227 LC226_227 1
new line.L227_228 B227 B228 LC227_228 1
new line.L228_229 B228 B229 LC228_229 1
new line.L229_2210 B229 B2210 LC229_2210 1
new line.L2210_2211 B2210 B2211 LC2210_2211 1
new line.L2211_2212 B2211 B2212 LC2211_2212 1
new line.L2212_2213 B2212 B2213 LC2212_2213 1
new line.L2213_2214 B2213 B2214 LC2213_2214 1
new line.L2214_2215 B2214 B2215 LC2214_2215 1
new line.L2212_2216 B2212 B2216 LC2212_2216 1
new line.L2216_2217 B2216 B2217 LC2216_2217 1
new line.L2217_2218 B2217 B2218 LC2217_2218 1
new line.L2218_2219 B2218 B2219 LC2218_2219 1
new line.L2219_2220 B2219 B2220 LC2219_2220 1
new line.L2220_2221 B2220 B2221 LC2220_2221 1
new line.L2219_2222 B2219 B2222 LC2219_2222 1
new line.L2211_2223 B2211 B2223 LC2211_2223 1
new line.L2223_2224 B2223 B2224 LC2223_2224 1
new line.L2224_2225 B2224 B2225 LC2224_2225 1
new line.L2225_2226 B2225 B2226 LC2225_2226 1
new line.L2226_2227 B2226 B2227 LC2226_2227 1
new line.L2227_2228 B2227 B2228 LC2227_2228 1
new line.L2228_2229 B2228 B2229 LC2228_2229 1
new line.L2229_2230 B2229 B2230 LC2229_2230 1
new line.L2230_2231 B2230 B2231 LC2230_2231 1
new line.L2229_2232 B2229 B2232 LC2229_2232 1
new line.L2227_2233 B2227 B2233 LC2227_2233 1
new line.L2233_2234 B2233 B2234 LC2233_2234 1
new line.L2234_2235 B2234 B2235 LC2234_2235 1
new line.L2224_2236 B2224 B2236 LC2224_2236 1
new line.L2236_2237 B2236 B2237 LC2236_2237 1
new line.L2237_2238 B2237 B2238 LC2237_2238 1
new line.L2238_2239 B2238 B2239 LC2238_2239 1
new line.L2239_2240 B2239 B2240 LC2239_2240 1
new line.L2239_2241 B2239 B2241 LC2239_2241 1
new line.L2241_2242 B2241 B2242 LC2241_2242 1
new line.L2241_2243 B2241 B2243 LC2241_2243 1
new line.L2243_2244 B2243 B2244 LC2243_2244 1
new line.L2241_2245 B2241 B2245 LC2241_2245 1
new line.L2245_2246 B2245 B2246 LC2245_2246 1
new line.L2239_2247 B2239 B2247 LC2239_2247 1
new line.L2247_2248 B2247 B2248 LC2247_2248 1
new line.L2248_2249 B2248 B2249 LC2248_2249 1
new line.L2249_2250 B2249 B2250 LC2249_2250 1
new line.L2250_2251 B2250 B2251 LC2250_2251 1
new line.L2251_2252 B2251 B2252 LC2251_2252 1
new line.L2249_2253 B2249 B2253 LC2249_2253 1
new line.L2253_2254 B2253 B2254 LC2253_2254 1
new line.L2254_2255 B2254 B2255 LC2254_2255 1
new line.L2255_2256 B2255 B2256 LC2255_2256 1
new line.L2253_2257 B2253 B2257 LC2253_2257 1
new line.L2257_2258 B2257 B2258 LC2257_2258 1
new line.L2258_2259 B2258 B2259 LC2258_2259 1
new line.L2258_2260 B2258 B2260 LC2258_2260 1
new line.L2260_2261 B2260 B2261 LC2260_2261 1
new line.L2249_2262 B2249 B2262 LC2249_2262 1
new line.L2262_2263 B2262 B2263 LC2262_2263 1
new line.L2263_2264 B2263 B2264 LC2263_2264 1
new line.L2264_2265 B2264 B2265 LC2264_2265 1
new line.L2265_2266 B2265 B2266 LC2265_2266 1
new line.L2266_2267 B2266 B2267 LC2266_2267 1
new line.L2267_2268 B2267 B2268 LC2267_2268 1
new line.L2268_2269 B2268 B2269 LC2268_2269 1
new line.L2268_2270 B2268 B2270 LC2268_2270 1
new line.L2270_2271 B2270 B2271 LC2270_2271 1
new line.L2268_2272 B2268 B2272 LC2268_2272 1
new line.L2272_2273 B2272 B2273 LC2272_2273 1
new line.L2273_2274 B2273 B2274 LC2273_2274 1
new line.L2274_2275 B2274 B2275 LC2274_2275 1
new line.L2275_2276 B2275 B2276 LC2275_2276 1
new line.L2264_2277 B2264 B2277 LC2264_2277 1
new line.L2277_2278 B2277 B2278 LC2277_2278 1
new line.L2278_2279 B2278 B2279 LC2278_2279 1
new line.L2279_2280 B2279 B2280 LC2279_2280 1
new line.L2280_2281 B2280 B2281 LC2280_2281 1
new line.L2281_2282 B2281 B2282 LC2281_2282 1
new line.L2282_2283 B2282 B2283 LC2282_2283 1
new line.L2283_2284 B2283 B2284 LC2283_2284 1
new line.L2283_2285 B2283 B2285 LC2283_2285 1
new line.L2285_2286 B2285 B2286 LC2285_2286 1
new line.L2286_22129 B2286 B22129 LC2286_22129 1
new line.L22129_2287 B22129 B2287 LC22129_2287 1
new line.L2287_2288 B2287 B2288 LC2287_2288 1
new line.L2279_2289 B2279 B2289 LC2279_2289 1
new line.L2279_2290 B2279 B2290 LC2279_2290 1
new line.L2290_2291 B2290 B2291 LC2290_2291 1
new line.L2291_2292 B2291 B2292 LC2291_2292 1
new line.L2292_2293 B2292 B2293 LC2292_2293 1
new line.L2293_2294 B2293 B2294 LC2293_2294 1
new line.L2293_2295 B2293 B2295 LC2293_2295 1
new line.L2293_2296 B2293 B2296 LC2293_2296 1
new line.L2296_2297 B2296 B2297 LC2296_2297 1
new line.L2296_2298 B2296 B2298 LC2296_2298 1
new line.L2298_2299 B2298 B2299 LC2298_2299 1
new line.L2299_22100 B2299 B22100 LC2299_22100 1
new line.L2299_22101 B2299 B22101 LC2299_22101 1
new line.L22101_22102 B22101 B22102 LC22101_22102 1
new line.L2296_22103 B2296 B22103 LC2296_22103 1
new line.L22103_22104 B22103 B22104 LC22103_22104 1
new line.L22104_22105 B22104 B22105 LC22104_22105 1
new line.L22104_22106 B22104 B22106 LC22104_22106 1
new line.L22106_22107 B22106 B22107 LC22106_22107 1
new line.L22107_22108 B22107 B22108 LC22107_22108 1
new line.L22108_22109 B22108 B22109 LC22108_22109 1
new line.L22109_22110 B22109 B22110 LC22109_22110 1
new line.L22110_22111 B22110 B22111 LC22110_22111 1
new line.L22111_22112 B22111 B22112 LC22111_22112 1
new line.L22108_22113 B22108 B22113 LC22108_22113 1
new line.L22113_22114 B22113 B22114 LC22113_22114 1
new line.L22114_22115 B22114 B22115 LC22114_22115 1
new line.L22114_22116 B22114 B22116 LC22114_22116 1
new line.L22116_22117 B22116 B22117 LC22116_22117 1
new line.L22117_22118 B22117 B22118 LC22117_22118 1
new line.L22118_22119 B22118 B22119 LC22118_22119 1
new line.L2291_22120 B2291 B22120 LC2291_22120 1
new line.L22120_22121 B22120 B22121 LC22120_22121 1
new line.L22121_22122 B22121 B22122 LC22121_22122 1
new line.L22120_22123 B22120 B22123 LC22120_22123 1
new line.L22123_22124 B22123 B22124 LC22123_22124 1
new line.L22124_22125 B22124 B22125 LC22124_22125 1
new line.L22124_22126 B22124 B22126 LC22124_22126 1
new line.L22126_22127 B22126 B22127 LC22126_22127 1
new line.L22127_22128 B22127 B22128 LC22127_22128 1
new line.L22129_22130 B22129 B22130 LC22129_22130 1
new line.L22105_22131 B22105 B22131 LC22105_22131 1
new line.L22131_22132 B22131 B22132 LC22131_22132 1
new line.L22131_22133 B22131 B22133 LC22131_22133 1
new line.L22133_22134 B22133 B22134 LC22133_22134 1
new line.L22134_22135 B22134 B22135 LC22134_22135 1

new load.D1 bus1 = B1 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D2 bus1 = B2 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D3 bus1 = B3 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D4 bus1 = B4 phases = 3 kv = 13.8 kw = 8.28 kvar = 3.52728 model = 1
new load.D5 bus1 = B5 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D6 bus1 = B6 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D7 bus1 = B7 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D8 bus1 = B8 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D9 bus1 = B9 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D10 bus1 = B10 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D11 bus1 = B11 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D12 bus1 = B12 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D13 bus1 = B13 phases = 3 kv = 13.8 kw = 1.5825 kvar = 0.6741 model = 1
new load.D14 bus1 = B14 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D15 bus1 = B15 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D16 bus1 = B16 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D17 bus1 = B17 phases = 3 kv = 13.8 kw = 8.28 kvar = 3.52728 model = 1
new load.D18 bus1 = B18 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D19 bus1 = B19 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D20 bus1 = B20 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D21 bus1 = B21 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D22 bus1 = B22 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D23 bus1 = B23 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D24 bus1 = B24 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D25 bus1 = B25 phases = 3 kv = 13.8 kw = 0.552 kvar = 0.23514 model = 1
new load.D26 bus1 = B26 phases = 3 kv = 13.8 kw = 8.28 kvar = 3.52728 model = 1
new load.D27 bus1 = B27 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D28 bus1 = B28 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D29 bus1 = B29 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D30 bus1 = B30 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D31 bus1 = B31 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D32 bus1 = B32 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D33 bus1 = B33 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D34 bus1 = B34 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D35 bus1 = B35 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D36 bus1 = B36 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D37 bus1 = B37 phases = 3 kv = 13.8 kw = 2.2815 kvar = 0.97194 model = 1
new load.D38 bus1 = B38 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D39 bus1 = B39 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D40 bus1 = B40 phases = 3 kv = 13.8 kw = 0.552 kvar = 0.23514 model = 1
new load.D41 bus1 = B41 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D42 bus1 = B42 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D43 bus1 = B43 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D44 bus1 = B44 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D45 bus1 = B45 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D46 bus1 = B46 phases = 3 kv = 13.8 kw = 8.28 kvar = 3.52728 model = 1
new load.D47 bus1 = B47 phases = 3 kv = 13.8 kw = 0.1839 kvar = 0.07836 model = 1
new load.D48 bus1 = B48 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D49 bus1 = B49 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D50 bus1 = B50 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D51 bus1 = B51 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D52 bus1 = B52 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D53 bus1 = B53 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D54 bus1 = B54 phases = 3 kv = 13.8 kw = 0.2208 kvar = 0.09408 model = 1
new load.D55 bus1 = B55 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D56 bus1 = B56 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D57 bus1 = B57 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D58 bus1 = B58 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D59 bus1 = B59 phases = 3 kv = 13.8 kw = 1.8399 kvar = 0.78384 model = 1
new load.D60 bus1 = B60 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D61 bus1 = B61 phases = 3 kv = 13.8 kw = 0.6993 kvar = 0.29784 model = 1
new load.D62 bus1 = B62 phases = 3 kv = 13.8 kw = 0.552 kvar = 0.23514 model = 1
new load.D63 bus1 = B63 phases = 3 kv = 13.8 kw = 1.0119 kvar = 0.4311 model = 1
new load.D64 bus1 = B64 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D65 bus1 = B65 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D66 bus1 = B66 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D67 bus1 = B67 phases = 3 kv = 13.8 kw = 0.6441 kvar = 0.27432 model = 1
new load.D68 bus1 = B68 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D69 bus1 = B69 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D70 bus1 = B70 phases = 3 kv = 13.8 kw = 1.2879 kvar = 0.5487 model = 1
new load.D71 bus1 = B71 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D72 bus1 = B72 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D73 bus1 = B73 phases = 3 kv = 13.8 kw = 1.5639 kvar = 0.66624 model = 1
new load.D74 bus1 = B74 phases = 3 kv = 13.8 kw = 0.3495 kvar = 0.14892 model = 1
new load.D75 bus1 = B75 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D76 bus1 = B76 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D77 bus1 = B77 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D78 bus1 = B78 phases = 3 kv = 13.8 kw = 1.0857 kvar = 0.46248 model = 1
new load.D79 bus1 = B79 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D80 bus1 = B80 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D81 bus1 = B81 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D82 bus1 = B82 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D83 bus1 = B83 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D84 bus1 = B84 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D85 bus1 = B85 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D86 bus1 = B86 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D87 bus1 = B87 phases = 3 kv = 13.8 kw = 2.8521 kvar = 1.21494 model = 1
new load.D88 bus1 = B88 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D89 bus1 = B89 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D90 bus1 = B90 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D91 bus1 = B91 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D92 bus1 = B92 phases = 3 kv = 13.8 kw = 8.28 kvar = 3.52728 model = 1
new load.D93 bus1 = B93 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D94 bus1 = B94 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D95 bus1 = B95 phases = 3 kv = 13.8 kw = 4.3239 kvar = 1.842 model = 1
new load.D96 bus1 = B96 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D97 bus1 = B97 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D98 bus1 = B98 phases = 3 kv = 13.8 kw = 1.104 kvar = 0.47028 model = 1
new load.D99 bus1 = B99 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D100 bus1 = B100 phases = 3 kv = 13.8 kw = 4.3239 kvar = 1.842 model = 1
new load.D101 bus1 = B101 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D102 bus1 = B102 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D103 bus1 = B103 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D104 bus1 = B104 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D105 bus1 = B105 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D106 bus1 = B106 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D107 bus1 = B107 phases = 3 kv = 13.8 kw = 19.9641 kvar = 8.50464 model = 1
new load.D108 bus1 = B108 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D109 bus1 = B109 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D110 bus1 = B110 phases = 3 kv = 13.8 kw = 19.9641 kvar = 8.50464 model = 1
new load.D111 bus1 = B111 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D112 bus1 = B112 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D113 bus1 = B113 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D114 bus1 = B114 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D115 bus1 = B115 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D116 bus1 = B116 phases = 3 kv = 13.8 kw = 5.52 kvar = 2.35152 model = 1
new load.D117 bus1 = B117 phases = 3 kv = 13.8 kw = 5.52 kvar = 2.35152 model = 1
new load.D118 bus1 = B118 phases = 3 kv = 13.8 kw = 5.52 kvar = 2.35152 model = 1
new load.D119 bus1 = B119 phases = 3 kv = 13.8 kw = 5.52 kvar = 2.35152 model = 1
new load.D120 bus1 = B120 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D121 bus1 = B121 phases = 3 kv = 13.8 kw = 5.52 kvar = 2.35152 model = 1
new load.D122 bus1 = B122 phases = 3 kv = 13.8 kw = 10.1199 kvar = 4.31112 model = 1
new load.D123 bus1 = B123 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D124 bus1 = B124 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D125 bus1 = B125 phases = 3 kv = 13.8 kw = 2.8521 kvar = 1.21494 model = 1
new load.D126 bus1 = B126 phases = 3 kv = 13.8 kw = 2.8521 kvar = 1.21494 model = 1
new load.D127 bus1 = B127 phases = 3 kv = 13.8 kw = 8.28 kvar = 3.52728 model = 1
new load.D128 bus1 = B128 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D129 bus1 = B129 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D130 bus1 = B130 phases = 3 kv = 13.8 kw = 8.28 kvar = 3.52728 model = 1
new load.D131 bus1 = B131 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D132 bus1 = B132 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D133 bus1 = B133 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D134 bus1 = B134 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D135 bus1 = B135 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D136 bus1 = B136 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D202 bus1 = B202 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D203 bus1 = B203 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D204 bus1 = B204 phases = 3 kv = 13.8 kw = 8.28 kvar = 3.52728 model = 1
new load.D205 bus1 = B205 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D206 bus1 = B206 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D207 bus1 = B207 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D208 bus1 = B208 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D209 bus1 = B209 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D2010 bus1 = B2010 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D2011 bus1 = B2011 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D2012 bus1 = B2012 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D2013 bus1 = B2013 phases = 3 kv = 13.8 kw = 1.5825 kvar = 0.6741 model = 1
new load.D2014 bus1 = B2014 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D2015 bus1 = B2015 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D2016 bus1 = B2016 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2017 bus1 = B2017 phases = 3 kv = 13.8 kw = 8.28 kvar = 3.52728 model = 1
new load.D2018 bus1 = B2018 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2019 bus1 = B2019 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D2020 bus1 = B2020 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D2021 bus1 = B2021 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2022 bus1 = B2022 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2023 bus1 = B2023 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2024 bus1 = B2024 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D2025 bus1 = B2025 phases = 3 kv = 13.8 kw = 0.552 kvar = 0.23514 model = 1
new load.D2026 bus1 = B2026 phases = 3 kv = 13.8 kw = 8.28 kvar = 3.52728 model = 1
new load.D2027 bus1 = B2027 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D2028 bus1 = B2028 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2029 bus1 = B2029 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D2030 bus1 = B2030 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D2031 bus1 = B2031 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2032 bus1 = B2032 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2033 bus1 = B2033 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2034 bus1 = B2034 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2035 bus1 = B2035 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2036 bus1 = B2036 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D2037 bus1 = B2037 phases = 3 kv = 13.8 kw = 2.2815 kvar = 0.97194 model = 1
new load.D2038 bus1 = B2038 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2039 bus1 = B2039 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D2040 bus1 = B2040 phases = 3 kv = 13.8 kw = 0.552 kvar = 0.23514 model = 1
new load.D2041 bus1 = B2041 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D2042 bus1 = B2042 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D2043 bus1 = B2043 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D2044 bus1 = B2044 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D2045 bus1 = B2045 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2046 bus1 = B2046 phases = 3 kv = 13.8 kw = 8.28 kvar = 3.52728 model = 1
new load.D2047 bus1 = B2047 phases = 3 kv = 13.8 kw = 0.1839 kvar = 0.07836 model = 1
new load.D2048 bus1 = B2048 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2049 bus1 = B2049 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D2050 bus1 = B2050 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2051 bus1 = B2051 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D2052 bus1 = B2052 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2053 bus1 = B2053 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D2054 bus1 = B2054 phases = 3 kv = 13.8 kw = 0.2208 kvar = 0.09408 model = 1
new load.D2055 bus1 = B2055 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2056 bus1 = B2056 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D2057 bus1 = B2057 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D2058 bus1 = B2058 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D2059 bus1 = B2059 phases = 3 kv = 13.8 kw = 1.8399 kvar = 0.78384 model = 1
new load.D2060 bus1 = B2060 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2061 bus1 = B2061 phases = 3 kv = 13.8 kw = 0.6993 kvar = 0.29784 model = 1
new load.D2062 bus1 = B2062 phases = 3 kv = 13.8 kw = 0.552 kvar = 0.23514 model = 1
new load.D2063 bus1 = B2063 phases = 3 kv = 13.8 kw = 1.0119 kvar = 0.4311 model = 1
new load.D2064 bus1 = B2064 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D2065 bus1 = B2065 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D2066 bus1 = B2066 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D2067 bus1 = B2067 phases = 3 kv = 13.8 kw = 0.6441 kvar = 0.27432 model = 1
new load.D2068 bus1 = B2068 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D2069 bus1 = B2069 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2070 bus1 = B2070 phases = 3 kv = 13.8 kw = 1.2879 kvar = 0.5487 model = 1
new load.D2071 bus1 = B2071 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2072 bus1 = B2072 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D2073 bus1 = B2073 phases = 3 kv = 13.8 kw = 1.5639 kvar = 0.66624 model = 1
new load.D2074 bus1 = B2074 phases = 3 kv = 13.8 kw = 0.3495 kvar = 0.14892 model = 1
new load.D2075 bus1 = B2075 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2076 bus1 = B2076 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2077 bus1 = B2077 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2078 bus1 = B2078 phases = 3 kv = 13.8 kw = 1.0857 kvar = 0.46248 model = 1
new load.D2079 bus1 = B2079 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D2080 bus1 = B2080 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D2081 bus1 = B2081 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2082 bus1 = B2082 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2083 bus1 = B2083 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D2084 bus1 = B2084 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D2085 bus1 = B2085 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D2086 bus1 = B2086 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2087 bus1 = B2087 phases = 3 kv = 13.8 kw = 2.8521 kvar = 1.21494 model = 1
new load.D2088 bus1 = B2088 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D2089 bus1 = B2089 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D2090 bus1 = B2090 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D2091 bus1 = B2091 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D2092 bus1 = B2092 phases = 3 kv = 13.8 kw = 8.28 kvar = 3.52728 model = 1
new load.D2093 bus1 = B2093 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D2094 bus1 = B2094 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2095 bus1 = B2095 phases = 3 kv = 13.8 kw = 4.3239 kvar = 1.842 model = 1
new load.D2096 bus1 = B2096 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D2097 bus1 = B2097 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D2098 bus1 = B2098 phases = 3 kv = 13.8 kw = 1.104 kvar = 0.47028 model = 1
new load.D2099 bus1 = B2099 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D20100 bus1 = B20100 phases = 3 kv = 13.8 kw = 4.3239 kvar = 1.842 model = 1
new load.D20101 bus1 = B20101 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D20102 bus1 = B20102 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D20103 bus1 = B20103 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D20104 bus1 = B20104 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D20105 bus1 = B20105 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D20106 bus1 = B20106 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D20107 bus1 = B20107 phases = 3 kv = 13.8 kw = 19.9641 kvar = 8.50464 model = 1
new load.D20108 bus1 = B20108 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D20109 bus1 = B20109 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D20110 bus1 = B20110 phases = 3 kv = 13.8 kw = 19.9641 kvar = 8.50464 model = 1
new load.D20111 bus1 = B20111 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D20112 bus1 = B20112 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D20113 bus1 = B20113 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D20114 bus1 = B20114 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D20115 bus1 = B20115 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D20116 bus1 = B20116 phases = 3 kv = 13.8 kw = 5.52 kvar = 2.35152 model = 1
new load.D20117 bus1 = B20117 phases = 3 kv = 13.8 kw = 5.52 kvar = 2.35152 model = 1
new load.D20118 bus1 = B20118 phases = 3 kv = 13.8 kw = 5.52 kvar = 2.35152 model = 1
new load.D20119 bus1 = B20119 phases = 3 kv = 13.8 kw = 5.52 kvar = 2.35152 model = 1
new load.D20120 bus1 = B20120 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D20121 bus1 = B20121 phases = 3 kv = 13.8 kw = 5.52 kvar = 2.35152 model = 1
new load.D20122 bus1 = B20122 phases = 3 kv = 13.8 kw = 10.1199 kvar = 4.31112 model = 1
new load.D20123 bus1 = B20123 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D20124 bus1 = B20124 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D20125 bus1 = B20125 phases = 3 kv = 13.8 kw = 2.8521 kvar = 1.21494 model = 1
new load.D20126 bus1 = B20126 phases = 3 kv = 13.8 kw = 2.8521 kvar = 1.21494 model = 1
new load.D20127 bus1 = B20127 phases = 3 kv = 13.8 kw = 8.28 kvar = 3.52728 model = 1
new load.D20128 bus1 = B20128 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D20129 bus1 = B20129 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D20130 bus1 = B20130 phases = 3 kv = 13.8 kw = 8.28 kvar = 3.52728 model = 1
new load.D20131 bus1 = B20131 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D20132 bus1 = B20132 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D20133 bus1 = B20133 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D20134 bus1 = B20134 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D20135 bus1 = B20135 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D212 bus1 = B212 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D213 bus1 = B213 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D214 bus1 = B214 phases = 3 kv = 13.8 kw = 8.28 kvar = 3.52728 model = 1
new load.D215 bus1 = B215 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D216 bus1 = B216 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D217 bus1 = B217 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D218 bus1 = B218 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D219 bus1 = B219 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D2110 bus1 = B2110 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D2111 bus1 = B2111 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D2112 bus1 = B2112 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D2113 bus1 = B2113 phases = 3 kv = 13.8 kw = 1.5825 kvar = 0.6741 model = 1
new load.D2114 bus1 = B2114 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D2115 bus1 = B2115 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D2116 bus1 = B2116 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2117 bus1 = B2117 phases = 3 kv = 13.8 kw = 8.28 kvar = 3.52728 model = 1
new load.D2118 bus1 = B2118 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2119 bus1 = B2119 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D2120 bus1 = B2120 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D2121 bus1 = B2121 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2122 bus1 = B2122 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2123 bus1 = B2123 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2124 bus1 = B2124 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D2125 bus1 = B2125 phases = 3 kv = 13.8 kw = 0.552 kvar = 0.23514 model = 1
new load.D2126 bus1 = B2126 phases = 3 kv = 13.8 kw = 8.28 kvar = 3.52728 model = 1
new load.D2127 bus1 = B2127 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D2128 bus1 = B2128 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2129 bus1 = B2129 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D2130 bus1 = B2130 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D2131 bus1 = B2131 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2132 bus1 = B2132 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2133 bus1 = B2133 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2134 bus1 = B2134 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2135 bus1 = B2135 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2136 bus1 = B2136 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D2137 bus1 = B2137 phases = 3 kv = 13.8 kw = 2.2815 kvar = 0.97194 model = 1
new load.D2138 bus1 = B2138 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2139 bus1 = B2139 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D2140 bus1 = B2140 phases = 3 kv = 13.8 kw = 0.552 kvar = 0.23514 model = 1
new load.D2141 bus1 = B2141 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D2142 bus1 = B2142 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D2143 bus1 = B2143 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D2144 bus1 = B2144 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D2145 bus1 = B2145 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2146 bus1 = B2146 phases = 3 kv = 13.8 kw = 8.28 kvar = 3.52728 model = 1
new load.D2147 bus1 = B2147 phases = 3 kv = 13.8 kw = 0.1839 kvar = 0.07836 model = 1
new load.D2148 bus1 = B2148 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2149 bus1 = B2149 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D2150 bus1 = B2150 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2151 bus1 = B2151 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D2152 bus1 = B2152 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2153 bus1 = B2153 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D2154 bus1 = B2154 phases = 3 kv = 13.8 kw = 0.2208 kvar = 0.09408 model = 1
new load.D2155 bus1 = B2155 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2156 bus1 = B2156 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D2157 bus1 = B2157 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D2158 bus1 = B2158 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D2159 bus1 = B2159 phases = 3 kv = 13.8 kw = 1.8399 kvar = 0.78384 model = 1
new load.D2160 bus1 = B2160 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2161 bus1 = B2161 phases = 3 kv = 13.8 kw = 0.6993 kvar = 0.29784 model = 1
new load.D2162 bus1 = B2162 phases = 3 kv = 13.8 kw = 0.552 kvar = 0.23514 model = 1
new load.D2163 bus1 = B2163 phases = 3 kv = 13.8 kw = 1.0119 kvar = 0.4311 model = 1
new load.D2164 bus1 = B2164 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D2165 bus1 = B2165 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D2166 bus1 = B2166 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D2167 bus1 = B2167 phases = 3 kv = 13.8 kw = 0.6441 kvar = 0.27432 model = 1
new load.D2168 bus1 = B2168 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D2169 bus1 = B2169 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2170 bus1 = B2170 phases = 3 kv = 13.8 kw = 1.2879 kvar = 0.5487 model = 1
new load.D2171 bus1 = B2171 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2172 bus1 = B2172 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D2173 bus1 = B2173 phases = 3 kv = 13.8 kw = 1.5639 kvar = 0.66624 model = 1
new load.D2174 bus1 = B2174 phases = 3 kv = 13.8 kw = 0.3495 kvar = 0.14892 model = 1
new load.D2175 bus1 = B2175 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2176 bus1 = B2176 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2177 bus1 = B2177 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2178 bus1 = B2178 phases = 3 kv = 13.8 kw = 1.0857 kvar = 0.46248 model = 1
new load.D2179 bus1 = B2179 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D2180 bus1 = B2180 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D2181 bus1 = B2181 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2182 bus1 = B2182 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2183 bus1 = B2183 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D2184 bus1 = B2184 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D2185 bus1 = B2185 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D2186 bus1 = B2186 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2187 bus1 = B2187 phases = 3 kv = 13.8 kw = 2.8521 kvar = 1.21494 model = 1
new load.D2188 bus1 = B2188 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D2189 bus1 = B2189 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D2190 bus1 = B2190 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D2191 bus1 = B2191 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D2192 bus1 = B2192 phases = 3 kv = 13.8 kw = 8.28 kvar = 3.52728 model = 1
new load.D2193 bus1 = B2193 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D2194 bus1 = B2194 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2195 bus1 = B2195 phases = 3 kv = 13.8 kw = 4.3239 kvar = 1.842 model = 1
new load.D2196 bus1 = B2196 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D2197 bus1 = B2197 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D2198 bus1 = B2198 phases = 3 kv = 13.8 kw = 1.104 kvar = 0.47028 model = 1
new load.D2199 bus1 = B2199 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D21100 bus1 = B21100 phases = 3 kv = 13.8 kw = 4.3239 kvar = 1.842 model = 1
new load.D21101 bus1 = B21101 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D21102 bus1 = B21102 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D21103 bus1 = B21103 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D21104 bus1 = B21104 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D21105 bus1 = B21105 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D21106 bus1 = B21106 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D21107 bus1 = B21107 phases = 3 kv = 13.8 kw = 19.9641 kvar = 8.50464 model = 1
new load.D21108 bus1 = B21108 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D21109 bus1 = B21109 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D21110 bus1 = B21110 phases = 3 kv = 13.8 kw = 19.9641 kvar = 8.50464 model = 1
new load.D21111 bus1 = B21111 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D21112 bus1 = B21112 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D21113 bus1 = B21113 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D21114 bus1 = B21114 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D21115 bus1 = B21115 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D21116 bus1 = B21116 phases = 3 kv = 13.8 kw = 5.52 kvar = 2.35152 model = 1
new load.D21117 bus1 = B21117 phases = 3 kv = 13.8 kw = 5.52 kvar = 2.35152 model = 1
new load.D21118 bus1 = B21118 phases = 3 kv = 13.8 kw = 5.52 kvar = 2.35152 model = 1
new load.D21119 bus1 = B21119 phases = 3 kv = 13.8 kw = 5.52 kvar = 2.35152 model = 1
new load.D21120 bus1 = B21120 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D21121 bus1 = B21121 phases = 3 kv = 13.8 kw = 5.52 kvar = 2.35152 model = 1
new load.D21122 bus1 = B21122 phases = 3 kv = 13.8 kw = 10.1199 kvar = 4.31112 model = 1
new load.D21123 bus1 = B21123 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D21124 bus1 = B21124 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D21125 bus1 = B21125 phases = 3 kv = 13.8 kw = 2.8521 kvar = 1.21494 model = 1
new load.D21126 bus1 = B21126 phases = 3 kv = 13.8 kw = 2.8521 kvar = 1.21494 model = 1
new load.D21127 bus1 = B21127 phases = 3 kv = 13.8 kw = 8.28 kvar = 3.52728 model = 1
new load.D21128 bus1 = B21128 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D21129 bus1 = B21129 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D21130 bus1 = B21130 phases = 3 kv = 13.8 kw = 8.28 kvar = 3.52728 model = 1
new load.D21131 bus1 = B21131 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D21132 bus1 = B21132 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D21133 bus1 = B21133 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D21134 bus1 = B21134 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D21135 bus1 = B21135 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D222 bus1 = B222 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D223 bus1 = B223 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D224 bus1 = B224 phases = 3 kv = 13.8 kw = 8.28 kvar = 3.52728 model = 1
new load.D225 bus1 = B225 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D226 bus1 = B226 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D227 bus1 = B227 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D228 bus1 = B228 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D229 bus1 = B229 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D2210 bus1 = B2210 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D2211 bus1 = B2211 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D2212 bus1 = B2212 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D2213 bus1 = B2213 phases = 3 kv = 13.8 kw = 1.5825 kvar = 0.6741 model = 1
new load.D2214 bus1 = B2214 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D2215 bus1 = B2215 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D2216 bus1 = B2216 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2217 bus1 = B2217 phases = 3 kv = 13.8 kw = 8.28 kvar = 3.52728 model = 1
new load.D2218 bus1 = B2218 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2219 bus1 = B2219 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D2220 bus1 = B2220 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D2221 bus1 = B2221 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2222 bus1 = B2222 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2223 bus1 = B2223 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2224 bus1 = B2224 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D2225 bus1 = B2225 phases = 3 kv = 13.8 kw = 0.552 kvar = 0.23514 model = 1
new load.D2226 bus1 = B2226 phases = 3 kv = 13.8 kw = 8.28 kvar = 3.52728 model = 1
new load.D2227 bus1 = B2227 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D2228 bus1 = B2228 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2229 bus1 = B2229 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D2230 bus1 = B2230 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D2231 bus1 = B2231 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2232 bus1 = B2232 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2233 bus1 = B2233 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2234 bus1 = B2234 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2235 bus1 = B2235 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2236 bus1 = B2236 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D2237 bus1 = B2237 phases = 3 kv = 13.8 kw = 2.2815 kvar = 0.97194 model = 1
new load.D2238 bus1 = B2238 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2239 bus1 = B2239 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D2240 bus1 = B2240 phases = 3 kv = 13.8 kw = 0.552 kvar = 0.23514 model = 1
new load.D2241 bus1 = B2241 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D2242 bus1 = B2242 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D2243 bus1 = B2243 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D2244 bus1 = B2244 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D2245 bus1 = B2245 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2246 bus1 = B2246 phases = 3 kv = 13.8 kw = 8.28 kvar = 3.52728 model = 1
new load.D2247 bus1 = B2247 phases = 3 kv = 13.8 kw = 0.1839 kvar = 0.07836 model = 1
new load.D2248 bus1 = B2248 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2249 bus1 = B2249 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D2250 bus1 = B2250 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2251 bus1 = B2251 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D2252 bus1 = B2252 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2253 bus1 = B2253 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D2254 bus1 = B2254 phases = 3 kv = 13.8 kw = 0.2208 kvar = 0.09408 model = 1
new load.D2255 bus1 = B2255 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2256 bus1 = B2256 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D2257 bus1 = B2257 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D2258 bus1 = B2258 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D2259 bus1 = B2259 phases = 3 kv = 13.8 kw = 1.8399 kvar = 0.78384 model = 1
new load.D2260 bus1 = B2260 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2261 bus1 = B2261 phases = 3 kv = 13.8 kw = 0.6993 kvar = 0.29784 model = 1
new load.D2262 bus1 = B2262 phases = 3 kv = 13.8 kw = 0.552 kvar = 0.23514 model = 1
new load.D2263 bus1 = B2263 phases = 3 kv = 13.8 kw = 1.0119 kvar = 0.4311 model = 1
new load.D2264 bus1 = B2264 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D2265 bus1 = B2265 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D2266 bus1 = B2266 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D2267 bus1 = B2267 phases = 3 kv = 13.8 kw = 0.6441 kvar = 0.27432 model = 1
new load.D2268 bus1 = B2268 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D2269 bus1 = B2269 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2270 bus1 = B2270 phases = 3 kv = 13.8 kw = 1.2879 kvar = 0.5487 model = 1
new load.D2271 bus1 = B2271 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2272 bus1 = B2272 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D2273 bus1 = B2273 phases = 3 kv = 13.8 kw = 1.5639 kvar = 0.66624 model = 1
new load.D2274 bus1 = B2274 phases = 3 kv = 13.8 kw = 0.3495 kvar = 0.14892 model = 1
new load.D2275 bus1 = B2275 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2276 bus1 = B2276 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2277 bus1 = B2277 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2278 bus1 = B2278 phases = 3 kv = 13.8 kw = 1.0857 kvar = 0.46248 model = 1
new load.D2279 bus1 = B2279 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D2280 bus1 = B2280 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D2281 bus1 = B2281 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2282 bus1 = B2282 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2283 bus1 = B2283 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D2284 bus1 = B2284 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D2285 bus1 = B2285 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D2286 bus1 = B2286 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2287 bus1 = B2287 phases = 3 kv = 13.8 kw = 2.8521 kvar = 1.21494 model = 1
new load.D2288 bus1 = B2288 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D2289 bus1 = B2289 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D2290 bus1 = B2290 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D2291 bus1 = B2291 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D2292 bus1 = B2292 phases = 3 kv = 13.8 kw = 8.28 kvar = 3.52728 model = 1
new load.D2293 bus1 = B2293 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D2294 bus1 = B2294 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D2295 bus1 = B2295 phases = 3 kv = 13.8 kw = 4.3239 kvar = 1.842 model = 1
new load.D2296 bus1 = B2296 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D2297 bus1 = B2297 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D2298 bus1 = B2298 phases = 3 kv = 13.8 kw = 1.104 kvar = 0.47028 model = 1
new load.D2299 bus1 = B2299 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D22100 bus1 = B22100 phases = 3 kv = 13.8 kw = 4.3239 kvar = 1.842 model = 1
new load.D22101 bus1 = B22101 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D22102 bus1 = B22102 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D22103 bus1 = B22103 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D22104 bus1 = B22104 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D22105 bus1 = B22105 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D22106 bus1 = B22106 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D22107 bus1 = B22107 phases = 3 kv = 13.8 kw = 19.9641 kvar = 8.50464 model = 1
new load.D22108 bus1 = B22108 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D22109 bus1 = B22109 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D22110 bus1 = B22110 phases = 3 kv = 13.8 kw = 19.9641 kvar = 8.50464 model = 1
new load.D22111 bus1 = B22111 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D22112 bus1 = B22112 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D22113 bus1 = B22113 phases = 3 kv = 13.8 kw = 13.8 kvar = 5.8788 model = 1
new load.D22114 bus1 = B22114 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D22115 bus1 = B22115 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D22116 bus1 = B22116 phases = 3 kv = 13.8 kw = 5.52 kvar = 2.35152 model = 1
new load.D22117 bus1 = B22117 phases = 3 kv = 13.8 kw = 5.52 kvar = 2.35152 model = 1
new load.D22118 bus1 = B22118 phases = 3 kv = 13.8 kw = 5.52 kvar = 2.35152 model = 1
new load.D22119 bus1 = B22119 phases = 3 kv = 13.8 kw = 5.52 kvar = 2.35152 model = 1
new load.D22120 bus1 = B22120 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D22121 bus1 = B22121 phases = 3 kv = 13.8 kw = 5.52 kvar = 2.35152 model = 1
new load.D22122 bus1 = B22122 phases = 3 kv = 13.8 kw = 10.1199 kvar = 4.31112 model = 1
new load.D22123 bus1 = B22123 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D22124 bus1 = B22124 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D22125 bus1 = B22125 phases = 3 kv = 13.8 kw = 2.8521 kvar = 1.21494 model = 1
new load.D22126 bus1 = B22126 phases = 3 kv = 13.8 kw = 2.8521 kvar = 1.21494 model = 1
new load.D22127 bus1 = B22127 phases = 3 kv = 13.8 kw = 8.28 kvar = 3.52728 model = 1
new load.D22128 bus1 = B22128 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D22129 bus1 = B22129 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D22130 bus1 = B22130 phases = 3 kv = 13.8 kw = 8.28 kvar = 3.52728 model = 1
new load.D22131 bus1 = B22131 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D22132 bus1 = B22132 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D22133 bus1 = B22133 phases = 3 kv = 13.8 kw = 0 kvar = 0 model = 1
new load.D22134 bus1 = B22134 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1
new load.D22135 bus1 = B22135 phases = 3 kv = 13.8 kw = 20.7 kvar = 8.81814 model = 1

Set VoltageBases = [13.8]
CalcVoltageBases
